<!DOCTYPE html>
<html>
<head>
	<title>ET-AT102 Conductores para subestaciones de 15 y 34,5 kV | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../index.html"><img src="../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2001" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../Usuario/Registro%3FReturnUrl=%252FEspecificacion%252FDetalles%252F2001.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/2001" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2001" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				


    <script type="text/javascript">
        $(document).ready(function () {
            showSubmenu('5', '54');
        });
    </script>

<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Especificaci&#243;n t&#233;cnica
	</div>
	<h1>ET-AT102 Conductores para subestaciones de 15 y 34,5 kV</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de especificación</div>
					<div class="caracteristicas">ET-AT102</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">22/04/2004</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../Home/DownloadPDF/2001">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FEspecificacion%2FDetalles%2F2001&amp;nodoid=2001', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat102_conductores_subestaciones_15_34_5_kv.html#heading_0">1. REQUISITOS GENERALES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat102_conductores_subestaciones_15_34_5_kv.html#heading_1">2. REQUISITOS T&#201;CNICOS PARTICULARES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat102_conductores_subestaciones_15_34_5_kv.html#heading_2">3. CARACTER&#205;STICAS DE FABRICACI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat102_conductores_subestaciones_15_34_5_kv.html#heading_3">4. EMPAQUE E IDENTIFICACI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat102_conductores_subestaciones_15_34_5_kv.html#heading_4">5. INSPECCI&#211;N Y PRUEBAS DE RECEPCI&#211;N T&#201;CNICA DEL CABLE</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >1. REQUISITOS GENERALES</h2>
<b>Condiciones de servicio</b><br />Los cables de que trata esta especificaci&#243;n ser&#225;n instalados en sistemas subterr&#225;neos de distribuci&#243;n primaria a las celdas de alimentaci&#243;n de  circuitos de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a> en subestaciones de CODENSA S.A. E.S.P., de acuerdo con las siguientes condiciones generales del <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-363" class="externalLink  glosarioLink">sistema</a>:<br /><br /><b>Condiciones ambientales</b>
<ul><li>Altura sobre el nivel del mar: 2640 m</li>
<li>Humedad relativa: 90%</li>
<li>Temperatura ambiente m&#225;xima: 27 &#176;C</li>
<li>Temperatura ambiente m&#237;nima: -5 &#176;C</li>
<li>Temperatura ambiente promedio: 14 &#176;C</li></ul>
<br /><b>Caracter&#237;sticas el&#233;ctricas del sistema</b>
<ul><li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a>: 11,4-13,2 y 34,5 kV</li>
<li>Conexi&#243;n: Trif&#225;sica trifilar</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-210" class="externalLink  glosarioLink">Frecuencia</a> <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-298" class="externalLink  glosarioLink">nominal</a>: 60 Hz</li></ul>
<br /><b>M&#225;xima temperatura del conductor</b>
<ul><li>Operaci&#243;n normal: 90&#176;C</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-183" class="externalLink  glosarioLink">Emergencia</a>: 130&#176;C</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-152" class="externalLink  glosarioLink">Cortocircuito</a> (5 seg de duraci&#243;n m&#225;xima): 250&#176;C</li></ul>
<br /><b>Condiciones de instalaci&#243;n</b>
<ul><li>Ductos de PVC</li>
<li>Bandejas portacable</li></ul>
<br /><b>Cable normalizado</b><br />Los conductores de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-205" class="externalLink  glosarioLink">fase</a> deben ser de cobre y la pantalla del conductor debe ser elaborada en hilos. El aislamiento de la <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-205" class="externalLink  glosarioLink">fase</a> debe ser polietileno reticulado  retardante a las arborescencias (TR-XLPE) y la chaqueta de cloruro de polivinilo de 90&#176;C (PVC). Los conductores normalizados son:<br />
<ul><li>1000 KCMIL, para 15 kV </li>
<li>750 KCMIL, para 34,5 kV</li></ul>
<br /><b>Normas de fabricaci&#243;n y pruebas</b><br />El <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> ensamblado y sus componentes, deben estar de acuerdo con los requerimientos de la &#250;ltima revisi&#243;n de las siguientes normas (donde sean aplicables):<br /><br />• ASTM B 8 (ICONTEC 307 – Cables conc&#233;ntricos de cobre duro, semiduro y blando para usos el&#233;ctricos) Standard specification for concentric-lay-stranded copper conductors, hard, menium-hard, or soft.<br />• ASTM B 3 (ICONTEC 359 – Alambres de cobre blando o recocido desnudo de secci&#243;n circular para usos el&#233;ctricos) Standard specification for soft or annealed copper wire<br />• ASTM B 49 (ICONTEC 1818 – Alambr&#243;n de cobre laminado en caliente para usos el&#233;ctricos) Standard specification for copper redraw rod for electrical purposes<br />• ICEA S 66-524 (ICONTEC 2186 – Alambres y cables aislados con polietileno reticular termoestable para transmisi&#243;n y <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-170" class="externalLink  glosarioLink">distribuci&#243;n de energ&#237;a el&#233;ctrica</a>) Cross-linked-thermosetting-polyethylene-insulated wire and <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> for the transmission and distribution of electrical energy<br />• NTC 2447 – Pl&#225;sticos compuestos no r&#237;gidos de pol&#237;mero y copol&#237;mero de cloruro de vinilo para moldeo y extrusi&#243;n<br />• ASTM B 496 – Standard specification for compact round concentric-lay-stranded copper conductors<br /><br />
<h2 id="heading_1" >2. REQUISITOS T&#201;CNICOS PARTICULARES</h2>
<b>Conductor y cable terminado</b><br />El <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> debe ser monopolar y sus componentes, deben cumplir con las caracter&#237;sticas generales dadas en la Tabla No. 1.<br /><br /><b>Marcaci&#243;n de los cables</b><br />El <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> monopolar deber&#225; marcarse en relieve, en forma legible sobre la chaqueta y con una separaci&#243;n m&#225;xima de un (1) metro, con la siguiente informaci&#243;n:
<ul><li>CODENSA S.A. ESP.</li>
<li>Nombre del fabricante</li>
<li>N&#250;mero de pedido y/o contrato</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a> y calibre del conductor</li>
<li>Tipo y clase de aislamiento y cubierta</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> de aislamiento</li>
<li>A&#241;o de fabricaci&#243;n</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-205" class="externalLink  glosarioLink">Fase</a> (A,B o C) monopolar secuencial</li></ul>
<br />La pantalla semiconductora externa debe marcarse con CODENSA S.A. ESP. y el n&#250;mero de pedido o contrato, en tinta indeleble.<br /><br /> 
<h2 id="heading_2" >3. CARACTER&#205;STICAS DE FABRICACI&#211;N</h2>
Los cables deben ser aptos para utilizaci&#243;n en las condiciones de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> estipuladas en el numeral 1.1. de la presente especificaci&#243;n, y deber&#225;n cumplir con las caracter&#237;sticas que se especifican a continuaci&#243;n:<br /><b>Conductor de fase en cobre</b><br /><br /><b>Materia prima</b><br />La materia prima utilizada en el alambr&#243;n de cobre debe tener una pureza del 99.5% y debe cumplir con los requisitos de la norma ASTM B 49 (ICONTEC 1818).<br /><br /><b>Alambres de cobre</b><br />Los alambres de cobre deben ser de cobre blando, con una conductividad m&#237;nima del 100% IACS, y debe cumplir con la norma ASTM B 3 (ICONTEC 359).<br /><br /><b>Conductor</b><br />Los conductores estar&#225;n formados por alambres dispuestos en capas, cableados conc&#233;ntricamente y deber&#225;n cumplir con las caracter&#237;sticas t&#233;cnicas de fabricaci&#243;n especificadas en la norma ASTM B 496.<br /><br />El cableado deber&#225; ser redondo compacto para el calibre de conductor especificado en el numeral 1.2.<br /> <br /><b>Pantallas sobre el conductor y el aislamiento</b><br /><br />Las pantallas sobre el conductor y aislamiento deber&#225;n ser de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">material</a> termoestable, compatible con todos los componentes del <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> con los cuales est&#225; en contacto. Las temperaturas de operaci&#243;n permisibles de las pantallas deber&#225;n ser mayores o iguales que las del aislamiento del <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a>.<br /><br />Las superficies de uni&#243;n (de contacto) entre las pantallas y el aislamiento ser&#225;n completamente lisas, libres de vac&#237;o, discontinuidades y contaminantes.<br /><br /><b>Tabla No. 1</b><br /><b>Requisitos generales del cable</b><br /><div style="width:755px;"><table><tr><td colspan="1" rowspan="1" style="width:300px;height:30px;text-align:center"><b>Conductor de fase</b></td><td colspan="1" rowspan="1" style="width:100px;text-align:center"><b>Und</b></td><td colspan="1" rowspan="1" style="width:160px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:160px;text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a></b></td><td colspan="1" rowspan="1" style="text-align:center"><b>kV</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>15</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>34,5</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">kcmil </td><td colspan="1" rowspan="1" style="text-align:center">1000</td><td colspan="1" rowspan="1" style="text-align:center">500</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Secci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">mm&#178;</td><td colspan="1" rowspan="1" style="text-align:center">507</td><td colspan="1" rowspan="1" style="text-align:center">253</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Di&#225;metro antes de comprimir o compactar</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">29,25</td><td colspan="1" rowspan="1" style="text-align:center">20,65</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">No. alambres cobre</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">61</td><td colspan="1" rowspan="1" style="text-align:center">37</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Peso unitario</td><td colspan="1" rowspan="1" style="text-align:center">kg/km</td><td colspan="1" rowspan="1" style="text-align:center">4590</td><td colspan="1" rowspan="1" style="text-align:center">2300</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Resistencia m&#225;xima D.C., 20 &#186;C</td><td colspan="1" rowspan="1" style="text-align:center">W/km</td><td colspan="1" rowspan="1" style="text-align:center">0,0347</td><td colspan="1" rowspan="1" style="text-align:center">0,0694</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>Pantalla sobre el conductor</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Semiconductor de P.E.  Termoestable extruido</td><td colspan="1" rowspan="1" style="text-align:center">Semiconductor de P.E.  Termoestable extruido</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Espesor pantalla</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">- Promedio m&#237;nimo</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">0,51</td><td colspan="1" rowspan="1" style="text-align:center">0,51</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">- M&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">0,41</td><td colspan="1" rowspan="1" style="text-align:center">0,41</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>Aislamiento</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">TRXPLE</td><td colspan="1" rowspan="1" style="text-align:center">TRXPLE</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Nivel de aislamiento</td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center">100</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Espesor promedio m&#237;nimo</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 15 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">4,45</td><td colspan="1" rowspan="1" style="text-align:center">8,76</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Espesor m&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 15 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">4,01</td><td colspan="1" rowspan="1" style="text-align:center">7,884</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>Pantalla sobre el aislamiento</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Semiconductor de P.E.  Termoestable extruido</td><td colspan="1" rowspan="1" style="text-align:center">Semiconductor de P.E.  Termoestable extruido</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Espesor m&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 15 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">0,762</td><td colspan="1" rowspan="1" style="text-align:center">1,02</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Espesor m&#225;ximo en un punto</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 15 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">1,778</td><td colspan="1" rowspan="1" style="text-align:center">2,16</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>Pantalla met&#225;lica</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Tipo</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Conductor conc&#233;ntrico en hilos</td><td colspan="1" rowspan="1" style="text-align:center">Conductor conc&#233;ntrico en hilos</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">No. de hilos</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">32</td><td colspan="1" rowspan="1" style="text-align:center">26</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Di&#225;metro hilos</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">2.59</td><td colspan="1" rowspan="1" style="text-align:center">2.05</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>Chaqueta</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">PVC</td><td colspan="1" rowspan="1" style="text-align:center">PVC</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Espesor promedio m&#237;nimo</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">2,79</td><td colspan="1" rowspan="1" style="text-align:center">2,03</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Espesor m&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">2,23</td><td colspan="1" rowspan="1" style="text-align:center">1,624</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Color</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Negro</td><td colspan="1" rowspan="1" style="text-align:center">Negro</td></tr></table><br /></div><br />La fuerza mec&#225;nica necesaria para remover la pantalla semiconductora extru&#237;da sobre el aislamiento, no deber&#225; ser inferior 13.3 N para los cables de 15 kV y 17.8 N para los cables de 35 kV. La pantalla semiconductora del aislamiento se deber&#225; marcar como tal.<br /><br />Las pantallas sobre el conductor y sobre el aislamiento, deber&#225;n cumplir con los requisitos generales de las Tablas No. 2 y No. 3 respectivamente.<br /><br /><b>Tabla No. 2</b><br /><b>Requisitos de la pantalla sobre el conductor</b><br /><div style="width:700px;"><table><tr><td colspan="1" rowspan="1" style="width:500px;height:30px;"><b>Requisistos f&#237;sicos</b></td><td colspan="1" rowspan="1" style="width:200px;text-align:center"><b>Valores</b></td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Requisitos de envejecimiento despu&#233;s de someter la probeta en horno de aire por 168 horas a 121 &#186;C &#177; 1 &#186;C</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Elongaci&#243;n, porcentaje m&#237;nimo (%)</td><td colspan="1" rowspan="1" style="text-align:right">75</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">M&#225;xima temperatura de fragilidad (&#186;C)</td><td colspan="1" rowspan="1" style="text-align:right">-10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><b>M&#225;xima resistividad volum&#233;trica</b></td><td colspan="1" rowspan="1" style="text-align:right"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">- A 90 &#186;C (W-m)</td><td colspan="1" rowspan="1" style="text-align:right">1000</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">- A 130 &#186;C (W-m)</td><td colspan="1" rowspan="1" style="text-align:right">1000</td></tr></table><br /></div><br /><b>Tabla No. 3</b><br /><b>Requisitos de la pantalla sobre el aislamiento</b><br /><div style="width:700px;"><table><tr><td colspan="1" rowspan="1" style="width:500px;height:30px;"><b>Requisistos f&#237;sicos</b></td><td colspan="1" rowspan="1" style="width:200px;text-align:center"><b>Valores</b></td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Requisitos de envejecimiento despu&#233;s de someter la probeta en horno de aire por 168 horas a 121 &#186;C &#177; 1 &#186;C</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Elongaci&#243;n, porcentaje m&#237;nimo (%)</td><td colspan="1" rowspan="1" style="text-align:right">100</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">M&#225;xima temperatura de fragilidad (&#186;C)</td><td colspan="1" rowspan="1" style="text-align:right">-10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><b>M&#225;xima resistividad volum&#233;trica</b></td><td colspan="1" rowspan="1" style="text-align:right"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">- A 90 &#186;C (W-m)</td><td colspan="1" rowspan="1" style="text-align:right">500</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">- A 130 &#186;C (W-m)</td><td colspan="1" rowspan="1" style="text-align:right">500</td></tr></table><br /></div><br /><b>Aislamiento</b><br />El aislamiento de polietileno reticulado deber&#225; ser retardante a las arborescencias.<br /><br />El aislamiento de polietileno ser&#225; apto para reticular, extra limpio, libre de contaminantes y sin contenido de negro de humo o rellenos minerales. El polietileno vulcanizado de cadena cruzada ser&#225; aplicado al conductor simultaneamente con las pantallas semiconductoras, por medio del proceso de triple extrusi&#243;n.<br /><br />La superficie del aislamiento una vez aplicado, debe ser suave, uniforme, libre de burbujas, rayas u otros defectos no consistentes con la buena pr&#225;ctica comercial y debe estar libre de cualquier tipo de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-145" class="externalLink  glosarioLink">contaminaci&#243;n</a>, porosidades u oclusiones de aire.<br /><br />El aislamiento debe ser aplicado de tal forma que el conductor de cobre quede completamente centrado.<br /><br />El aislamiento de XLPE deber&#225; ser apto para soportar temperaturas en el conductor de cobre, de 90 &#186;C bajo condiciones normales de operaci&#243;n, 130 &#186;C en condiciones de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-183" class="externalLink  glosarioLink">emergencia</a>, y 250 &#186;C en condiciones de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-152" class="externalLink  glosarioLink">cortocircuito</a>, y deber&#225; cumplir con los requisitos establecidos en las norma ICEA S 66-524.<br /><br />El aislamiento deber&#225; ser adecuado para uso en medios h&#250;medos y secos, resistente a los esfuerzos mec&#225;nicos durante la instalaci&#243;n y operaci&#243;n del <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a>. El aislamiento de XLPE deber&#225; cumplir con los requisitos especificados en la Tabla No. 4<br /><br /><b>Tabla No. 4</b><br /><b>Requisitos del aislamiento</b><br /><div style="width:530px;"><table><tr><td colspan="1" rowspan="1" style="width:400px;height:30px;"><b>Requisistos f&#237;sicos</b></td><td colspan="1" rowspan="1" style="width:130px;text-align:center"><b>Valores</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><b>Constante resistencia aislamiento 15,6 &#186;C (MW-km)</b></td><td colspan="1" rowspan="1" style="text-align:center">6100</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><b>Requisitos sin envejecimiento</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Resistencia m&#237;nima a la tracci&#243;n (MPa)</td><td colspan="1" rowspan="1" style="text-align:center">12,5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Elongaci&#243;n m&#237;nima a la rotura (%)</td><td colspan="1" rowspan="1" style="text-align:center">250</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Requisitos de envejecimiento despu&#233;s de someter la probeta en horno de aire por 168 horas a 121 &#186;C &#177; 1 &#186;C</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Resistencia m&#237;nima a la tracci&#243;n (% del valor no envejecido)</td><td colspan="1" rowspan="1" style="text-align:center">75</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Elongaci&#243;n m&#237;nima a la rotura (% del valor no envejecido)</td><td colspan="1" rowspan="1" style="text-align:center">75</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><b>Deformaci&#243;n en caliente</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Elongaci&#243;n m&#225;xima (%)</td><td colspan="1" rowspan="1" style="text-align:center">175</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Contracci&#243;n m&#225;xima (%)</td><td colspan="1" rowspan="1" style="text-align:center">10</td></tr></table><br /></div><br /><b>Pantalla met&#225;lica (conductor conc&#233;ntrico)</b><br /><br />Cada <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> monopolar tendr&#225; una pantalla met&#225;lica conformada por un grupo de alambres de cobre recocido aplicados helicoidalmente en estrecho contacto con la pantalla semiconductora del aislamiento. El paso de los alambres aplicados helicoidalmente no ser&#225; menor a seis (6) ni mayor a diez (10) veces el di&#225;metro medio sobre los alambres conc&#233;ntricos.<br /><br />El di&#225;metro y el n&#250;mero de los alambres de cobre que conforman la pantalla met&#225;lica son los establecidos en la Tabla No. 1 de la presente especificaci&#243;n. La materia prima empleada en la fabricaci&#243;n de la pantalla met&#225;lica debe tener las mismas caracter&#237;sticas del conductor central. <br /><br />Entre la pantalla met&#225;lica y la cubierta exterior se aplicar&#225; un separador constituido por una cinta protectora y de amarre del tipo Mylar o equivalente, de un <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">material</a> no higrosc&#243;pico que sea compatible con los componentes del <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a>.<br /><br /><b>Chaqueta del cable</b><br /><br />Los compuestos para la elaboraci&#243;n del PVC de la chaqueta, deben ser composiciones de pol&#237;meros o copol&#237;meros de cloruro de vinilo, de acuerdo con lo establecido en la norma ICONTEC 2447, presentada en forma de mezcla seca aglomerada y granulada.<br /><br />La chaqueta de PVC debe ser adecuada para uso en medios h&#250;medos y secos, debe ser resistente a los esfuerzos mec&#225;nicos durante la instalaci&#243;n y operaci&#243;n del <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a>. La chaqueta deber&#225; ser de color negro.<br /><br />La chaqueta de cloruro de polivinilo deber&#225; cumplir con los requisitos establecidos en la norma ICEA S 66-524 (ICONTEC 2186).<br /><br />El espesor m&#237;nimo promedio de la chaqueta ser&#225; el establecido en la Tabla No. 1, y el m&#237;nimo no ser&#225; inferior, en ning&#250;n punto, al ochenta por ciento (80%) del espesor m&#237;nimo promedio especificado.<br /><br />La chaqueta deber&#225; cumplir con las caracter&#237;sticas de la Tabla No. 5.<br /><br /><b>Tabla No. 5</b><br /><b>Requisitos de la chaqueta</b><br /><div style="width:530px;"><table><tr><td colspan="1" rowspan="1" style="width:400px;height:30px;"><b>Requisistos f&#237;sicos</b></td><td colspan="1" rowspan="1" style="width:130px;text-align:center"><b>Valores</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><b>Requisitos sin envejecimiento</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Resistencia m&#237;nima a la tracci&#243;n (MPa)</td><td colspan="1" rowspan="1" style="text-align:center">10,3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Elongaci&#243;n m&#237;nima a la rotura (%)</td><td colspan="1" rowspan="1" style="text-align:center">100</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Requisitos de envejecimiento despu&#233;s de someter la probeta en horno de aire por 120 horas a 100 &#186;C</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Resistencia m&#237;nima a la tracci&#243;n (% del valor no envejecido)</td><td colspan="1" rowspan="1" style="text-align:center">85</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Elongaci&#243;n m&#237;nima a la rotura (% del valor no envejecido)</td><td colspan="1" rowspan="1" style="text-align:center">60</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Requisitos de envejecimiento despu&#233;s de inmersi&#243;n en  aceite por cuatro (4) horas a 70 &#186;C &#177; 1 &#186;C</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Resistencia m&#237;nima a la tracci&#243;n (% del valor no envejecido)</td><td colspan="1" rowspan="1" style="text-align:center">80</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Elongaci&#243;n m&#237;nima a la rotura (% del valor no envejecido)</td><td colspan="1" rowspan="1" style="text-align:center">60</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><b>Deformaci&#243;n t&#233;rmica a 121 &#186;C</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Deformaci&#243;n t&#233;rmica m&#225;xima (% del valor no envejecido)</td><td colspan="1" rowspan="1" style="text-align:center">50</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><b>Choque t&#233;rmico, 121 &#186;C &#177; 1 &#186;C</b></td><td colspan="1" rowspan="1" style="text-align:center">sin grietas</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><b>Doblado en fr&#237;o, -35 &#186;C &#177; 1 &#186;C</b></td><td colspan="1" rowspan="1" style="text-align:center">sin grietas</td></tr></table><br /></div><br />
<h2 id="heading_3" >4. EMPAQUE E IDENTIFICACI&#211;N</h2>
Los cables se despachar&#225;n en carretes de madera y adecuadamente protegidos, de tal manera que durante el transporte y almacenamiento no sufran da&#241;os por humedad, contacto o golpes con otros materiales y no se deterioren por almacenamiento a la intemperie.<br /><br />La madera empleada en la fabricaci&#243;n de los carretes debe ser nueva, de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> reconocida y deber&#225; someterse a un tratamiento de preservaci&#243;n para evitar el ataque de plagas, par&#225;sitos y otros agentes naturales.<br /><br />Todos los carretes deben estar pintados en su superficie interior y exterior para protegerlos debidamente contra la intemperie. El tambor del carrete debe tener un di&#225;metro exterior no menor que treinta (30) veces el di&#225;metro del conductor, pero en ning&#250;n caso deber&#225; ser menor de 460 mil&#237;metros.<br /><br />El orificio para el manejo de los carretes debe ser circular, centrado en su eje, con un di&#225;metro m&#237;nimo de 75 mil&#237;metros, provisto de flange met&#225;lico en cada cara del carrete.  Los carretes con un peso bruto (carrete m&#225;s <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a>) de 1000 kilogramos &#243; mayor, deber&#225;n estar provistos de un tubo met&#225;lico que atraviese el carrete, soporte su peso bruto y que tenga un di&#225;metro exterior mayor de 75 mil&#237;metros.<br /><br />Los planos de dimensiones y detalles de los carretes deben ser presentados con la propuesta y, posteriormente, para la aprobaci&#243;n por parte de CODENSA S.A. ESP.<br /><br />El <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> debe embobinarse por capas uniformes y la &#250;ltima capa debe protegerse con un recubrimiento de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">material</a> impermeable.  Los dos extremos del <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> aislado deben asegurarse f&#237;rmemente al carrete y sellarse completamente por medio de una caperuza o <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-275" class="externalLink  glosarioLink">material aislante</a>, con el fin de prevenir la penetraci&#243;n de humedad en los cables.<br /><br />La capa final deber&#225; ser protegida en forma segura contra da&#241;os mec&#225;nicos.<br /><br />Los carretes deben tener una protecci&#243;n exterior constru&#237;da con listones de madera fijados sobre el borde de las alas de los carretes y asegurados con cinta o fleje de acero inoxidable (zunchos).<br /><br />Los carretes deber&#225;n numerarse en forma consecutiva y sus n&#250;meros se marcar&#225;n con pintura o tinta indeleble, de igual forma se deber&#225; indicar el sentido correcto de rodamiento de los carretes mediante una <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-207" class="externalLink  glosarioLink">flecha</a> ubicada en los costados de los mismos.  Los carretes deber&#225;n tener una placa met&#225;lica para su identificaci&#243;n en cada uno de los costados, cada una de las cuales incluir&#225; por lo menos la siguiente informaci&#243;n:<br />
<ul><li>CODENSA S.A. - E.S.P.</li>
<li>Nombre del fabricante</li>
<li>N&#250;mero del contrato y/o pedido</li>
<li>N&#250;mero del carrete</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a> y calibre del conductor</li>
<li>Tipo, clase y <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> del aislamiento</li>
<li>Peso bruto en kilogramos</li>
<li>Peso neto en kilogramos</li>
<li>Longitud en metros</li>
<li>Fecha de fabricaci&#243;n</li></ul>

<h2 id="heading_4" >5. INSPECCI&#211;N Y PRUEBAS DE RECEPCI&#211;N T&#201;CNICA DEL CABLE</h2>
Las pruebas y recepci&#243;n del <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> ser&#225;n efectuadas por representantes de CODENSA S.A. E.S.P. Distribuidora de Energ&#237;a de Bogot&#225;, realiz&#225;ndose las pruebas en las instalaciones del fabricante quien deber&#225; asumir su costo y proporcionar el <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">material</a>, los equipos y el <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-0" class="externalLink  glosarioLink">personal</a> necesario para tal fin. <br /><br />Las pruebas podr&#225;n ser repetidas en laboratorios oficiales o particulares reconocidos por CODENSA S.A. E.S.P. Distribuidora de Energ&#237;a de Bogot&#225;, la que a su vez se reservar&#225; el derecho de realizar una <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> previamente durante el proceso de fabricaci&#243;n, para lo cual el fabricante deber&#225; suministrar los medios necesarios para facilitar la misma.<br /><br />Los ensayos incluyen:<br />
<ul><li>Control dimensional de los alambres de cobre blando del conductor de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-290" class="externalLink  glosarioLink">neutro</a> conc&#233;ntrico y del conductor de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-205" class="externalLink  glosarioLink">fase</a>.</li>
<li>Resistencia a la tracci&#243;n y elongaci&#243;n de los alambres que conforman el conductor de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-205" class="externalLink  glosarioLink">fase</a> y el conductor de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-290" class="externalLink  glosarioLink">neutro</a> conc&#233;ntrico.</li>
<li>Determinaci&#243;n de la resistividad y conductividad el&#233;ctrica del <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-84" class="externalLink  glosarioLink">alambre</a> de cobre.</li>
<li>Determinaci&#243;n de la resistencia el&#233;ctrica del conductor.</li>
<li>Ensayos f&#237;sicos y de envejecimiento del aislamiento, la chaqueta, las pantallas semiconductoras.</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-188" class="externalLink  glosarioLink">Ensayo</a> a la llama, doblado en fr&#237;o, choque t&#233;rmico y deformaci&#243;n t&#233;rmica.</li>
<li>Medici&#243;n del espesor del aislamiento, pantallas semiconductoras y la chaqueta de PVC.</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-188" class="externalLink  glosarioLink">Ensayo</a> de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> aplicada al <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> terminado.</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-188" class="externalLink  glosarioLink">Ensayo</a> de resistividad volum&#233;trica de las pantallas semiconductoras.</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-188" class="externalLink  glosarioLink">Ensayo</a> de <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> aplicada AC y DC al <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> terminado.</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-188" class="externalLink  glosarioLink">Ensayo</a> de resistencia de aislamiento en el <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> terminado.</li>
<li><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-188" class="externalLink  glosarioLink">Ensayo</a> de descargas parciales en el <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">cable</a> terminado.</li></ul>
<br /><b>ANEXO 1. PLANILLA DE CARACTER&#205;STICAS T&#201;CNICAS GARANTIZADAS CABLE DE COBRE MONOPOLAR 1000 KCMIL, 15 KV</b><br /><div style="width:565px;"><table><tr><td colspan="1" rowspan="1" style="width:35px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:270px;"><b>OFERENTE</b></td><td colspan="1" rowspan="1" style="width:40px;text-align:center"><b>Unid</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td><td colspan="1" rowspan="1" style="width:70px;text-align:center"><b>OFERTADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>1</b></td><td colspan="1" rowspan="1" style="">Pa&#237;s </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>2</b></td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>3</b></td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>4</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Conductor de fase</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">kcmil </td><td colspan="1" rowspan="1" style="text-align:center">1000</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">Secci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">mm&#178;</td><td colspan="1" rowspan="1" style="text-align:center">507</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">29,25</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">e</td><td colspan="1" rowspan="1" style="">No. alambres cobre</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">61x3,25</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">f</td><td colspan="1" rowspan="1" style="">Peso unitario</td><td colspan="1" rowspan="1" style="text-align:center">kg/km</td><td colspan="1" rowspan="1" style="text-align:center">4590</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">g</td><td colspan="1" rowspan="1" style="">Resistencia m&#225;xima D.C., 20 &#186;C</td><td colspan="1" rowspan="1" style="text-align:center">W/km</td><td colspan="1" rowspan="1" style="text-align:center">0,0347</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>5</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Pantalla sobre el conductor</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Semiconductor de P.E. termoestable extru&#237;do</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="">Espesor pantalla</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">- Promedio m&#237;nimo</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">0,38</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="">- M&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">0,31</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>6</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Aislamiento</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">TRXPLE</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="">Nivel de aislamiento</td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">Espesor promedio m&#237;nimo</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 15 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">4,45</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">e</td><td colspan="1" rowspan="1" style="">Espesor m&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">f</td><td colspan="1" rowspan="1" style="">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 15 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">4,01</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>7</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Pantalla sobre el aislamiento</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Semiconductor de P.E. termoestable extru&#237;do</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="">Espesor m&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 15 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">0,762</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="">Espesor m&#225;ximo en un punto</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">e</td><td colspan="1" rowspan="1" style="">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 15 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">1,778</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>8</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Pantalla met&#225;lica</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="text-align:center">Tipo</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Conductor conc&#233;ntrico en hilos</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">No. de hilos</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">32</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="">Di&#225;metro hilos</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">2.59</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>9</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Chaqueta</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">PVC</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="">Espesor promedio m&#237;nimo</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">2,79</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">Espesor m&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">2,23</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="text-align:center">Color</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Negro</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">CALIFICACI&#211;N</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>ANEXO 2. PLANILLA DE CARACTER&#205;STICAS T&#201;CNICAS GARANTIZADAS CABLE DE COBRE MONOPOLAR 500 KCMIL, 34,5 KV</b><br /><div style="width:565px;"><table><tr><td colspan="1" rowspan="1" style="width:35px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:270px;"><b>OFERENTE</b></td><td colspan="1" rowspan="1" style="width:40px;text-align:center"><b>Unid</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td><td colspan="1" rowspan="1" style="width:70px;text-align:center"><b>OFERTADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Pa&#237;s </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>4</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Conductor de fase</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">Kcmil </td><td colspan="1" rowspan="1" style="text-align:center">500</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">Secci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">mm&#178;</td><td colspan="1" rowspan="1" style="text-align:center">253</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">20,65</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">e</td><td colspan="1" rowspan="1" style="">No. alambres cobre</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">37x2,95</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">f</td><td colspan="1" rowspan="1" style="">Peso unitario</td><td colspan="1" rowspan="1" style="text-align:center">kg/km</td><td colspan="1" rowspan="1" style="text-align:center">2300</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">g</td><td colspan="1" rowspan="1" style="">Resistencia m&#225;xima D.C., 20 &#186;C</td><td colspan="1" rowspan="1" style="text-align:center">W/km</td><td colspan="1" rowspan="1" style="text-align:center">0,0694</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>5</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Pantalla sobre el conductor</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Semiconductor de P.E. termoestable extru&#237;do</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="">Espesor pantalla</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">- Promedio m&#237;nimo</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">0,51</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="">- M&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">0,41</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>6</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Aislamiento</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">TRXPLE</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="">Nivel de aislamiento</td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">Espesor promedio m&#237;nimo</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 34,5 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">8,76</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">e</td><td colspan="1" rowspan="1" style="">Espesor m&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">f</td><td colspan="1" rowspan="1" style="">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 34,5 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">7,88</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>7</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Pantalla sobre el aislamiento</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Semiconductor de P.E. termoestable extru&#237;do</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="">Espesor m&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 34,5 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">1,02</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="">Espesor m&#225;ximo en un punto</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">e</td><td colspan="1" rowspan="1" style="">- <a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de 34,5 kV</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>8</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Pantalla met&#225;lica</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="text-align:center">Tipo</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Conductor conc&#233;ntrico en hilos</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">No. de hilos</td><td colspan="1" rowspan="1" style="text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">26</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="">Di&#225;metro hilos</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">2,05</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>9</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Chaqueta</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat102_conductores_subestaciones_15_34_5_kv.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">PVC</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b</td><td colspan="1" rowspan="1" style="">Espesor promedio m&#237;nimo</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">2,03</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c</td><td colspan="1" rowspan="1" style="">Espesor m&#237;nimo en un punto</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">1,63</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d</td><td colspan="1" rowspan="1" style="text-align:center">Color</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Negro</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">CALIFICACI&#211;N</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 2001, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
