<!DOCTYPE html>
<html>
<head>
	<title>ET-AT103 Cables aislados de baja tensión para subestaciones | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../index.html"><img src="../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2002" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../Usuario/Registro%3FReturnUrl=%252FEspecificacion%252FDetalles%252F2002.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/2002" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2002" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				


    <script type="text/javascript">
        $(document).ready(function () {
            showSubmenu('5', '54');
        });
    </script>

<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Especificaci&#243;n t&#233;cnica
	</div>
	<h1>ET-AT103 Cables aislados de baja tensi&#243;n para subestaciones</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de especificación</div>
					<div class="caracteristicas">ET-AT103</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">01/11/2004</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../Home/DownloadPDF/2002">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FEspecificacion%2FDetalles%2F2002&amp;nodoid=2002', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_0">1. OBJETO DE LA ESPECIFICACI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_1">2. ALCANCE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_2">3. CONDICIONES DE SERVICIO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_3">4. SISTEMA DE UNIDADES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_4">5. NORMAS DE FABRICACI&#211;N Y PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_5">6. CARACTER&#205;STICAS</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_6">6.1. CONDUCTOR INDIVIDUAL</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_7">6.2. CABLEADO Y RELLENO</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_8">6.3. PANTALLA MET&#193;LICA DE COBRE</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_9">6.4. CHAQUETA EXTERIOR</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_10">6.5. ACCESORIOS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_11">7. PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_12">8. EMBALAJE PARA EL TRANSPORTE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_13">9. INFORMACI&#211;N T&#201;CNICA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_14">9.1. GENERALIDADES.</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_15">9.2. INFORMACI&#211;N PARA LA PROPUESTA.</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_16">9.3. INFORMACI&#211;N PARA APROBACI&#211;N DE CODENSA.</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_17">9.4. INFORMACI&#211;N APROBADA.</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_18">9.5. INFORMACI&#211;N FINAL CERTIFICADA.</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_19">9.6. RESPONSABILIDAD DEL FABRICANTE.</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat103_cables_aislados_baja_tension_subestaciones.html#heading_20">10. GARANT&#205;A</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >1. OBJETO DE LA ESPECIFICACI&#211;N</h2>
Establecer los requisitos generales que debe cumplir el suministro, fabricaci&#243;n, <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> y ensayos de CABLES AISLADOS de fuerza y control destinados al montaje y puesta en <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> en Subestaciones de <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-88" class="externalLink  glosarioLink">alta tensi&#243;n</a> de CODENSA S.A.<br /><br />El suministro debe incluir accesorios, informaci&#243;n <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> de los cables e informes de pruebas.<br />
<h2 id="heading_1" >2. ALCANCE</h2>
La presente especificaci&#243;n se aplicar&#225; a cables aislados de fuerza y control para subestaciones de 500 kV, 230 kV y 115 kV que adquiera CODENSA S.A. ESP como parte de los suministros de los sistemas de control, medida, protecci&#243;n, comunicaciones y servicios auxiliares de <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> de las subestaciones.<br /><br />Es responsabilidad del <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-146" class="externalLink  glosarioLink">Contratista</a> determinar las cantidades, secci&#243;n y n&#250;mero de conductores y multiconductores requeridos para cada uno de los sistemas de las subestaciones seg&#250;n los dise&#241;os aprobados por CODENSA S.A ESP. Tambi&#233;n es su responsabilidad el suministro completo de los cables y multiconductores necesarios para estos sistemas.<br />
<h2 id="heading_2" >3. CONDICIONES DE SERVICIO</h2>
Las condiciones ambientales y el&#233;ctricas del <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> que se deben tener en cuenta para el dise&#241;o de los cables aislados en el &#225;rea de concesi&#243;n de CODENSA S.A. E.S.P son los siguientes:<br /><br /><div style="width:800px;"><table><tr><td colspan="2" rowspan="1" style="width:800px;height:30px;text-align:center"><b>CARACTER&#205;STICAS AMBIENTALES</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">a. Altura sobre el nivel del mar</td><td colspan="1" rowspan="1" style="">2 650 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">b. Ambiente</td><td colspan="1" rowspan="1" style="">Tropical</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">c. Temperatura m&#225;xima y m&#237;nima</td><td colspan="1" rowspan="1" style="">40 &#186;C y - 10 &#186;C respectivamente.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">d. Nivel de humedad</td><td colspan="1" rowspan="1" style="">Mayor al  90 %</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">e. Velocidad viento (m/s)</td><td colspan="1" rowspan="1" style="">&lt;34</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">f. Nivel <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-145" class="externalLink  glosarioLink">contaminaci&#243;n</a> (IEC 60815)</td><td colspan="1" rowspan="1" style="">    Medio (II)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">g.  Radiaci&#243;n Solar m&#225;x (w/m&#178;) </td><td colspan="1" rowspan="1" style=""> &lt; 1000</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">h. Actividad S&#237;smica</td><td colspan="1" rowspan="1" style="">SI (0.3g para direcci&#243;n horizontal y 0.2g para direcci&#243;n vertical)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">i. Instalaci&#243;n</td><td colspan="1" rowspan="1" style="">Exterior</td></tr></table><br /></div><br /><div style="width:800px;"><table><tr><td colspan="2" rowspan="1" style="width:800px;height:30px;text-align:center"><b>CARACTER&#205;STICAS ELECTRICAS DEL SISTEMA</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> de servicios auxiliares en CA, V </td><td colspan="1" rowspan="1" style="">208 - 120</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> de servicios auxiliares en CC, V </td><td colspan="1" rowspan="1" style="">125</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> secundaria en transformadores de <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a>, V </td><td colspan="1" rowspan="1" style="">115 / 66,4</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Corriente secundaria en transformadores de corriente de 230 kV y 500 kV, A</td><td colspan="1" rowspan="1" style=""> 1</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Corriente secundaria en transformadores de corriente de 115 kV, A</td><td colspan="1" rowspan="1" style=""> 5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">N&#250;mero de conductores en secundarios de <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> y corriente </td><td colspan="1" rowspan="1" style=""> 4</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> para circuitos de control y protecci&#243;n , V CC </td><td colspan="1" rowspan="1" style="">125</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-210" class="externalLink  glosarioLink">Frecuencia</a> en circuitos de CA, Hz </td><td colspan="1" rowspan="1" style="">60</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Aterrizaje en circuitos de CA </td><td colspan="1" rowspan="1" style="">S&#243;lidamente</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Aterrizaje en circuitos de CC</td><td colspan="1" rowspan="1" style="">Aislado</td></tr></table><br /></div>
<h2 id="heading_3" >4. SISTEMA DE UNIDADES</h2>
En todos los documentos t&#233;cnicos se deben expresar las cantidades num&#233;ricas en unidades del <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> Internacional (S.I.).<br />
<h2 id="heading_4" >5. NORMAS DE FABRICACI&#211;N Y PRUEBAS</h2>
<div style="width:630px;"><table><tr><td colspan="1" rowspan="1" style="width:230px;height:30px;text-align:center"><b>NORMA</b></td><td colspan="1" rowspan="1" style="width:400px;text-align:center"><b>DESCRIPCION</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC 60227 </td><td colspan="1" rowspan="1" style="">Polyvinyl chloride insulated cables of rated voltages up to and including 450/750 V.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC 60228 </td><td colspan="1" rowspan="1" style="">Conductors of insulated cables</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC-60332 </td><td colspan="1" rowspan="1" style="">Tests on electric cables under fire conditions.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC 60885 </td><td colspan="1" rowspan="1" style="">Electrical test methods for electric cables.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">NTC 1099 </td><td colspan="1" rowspan="1" style="">Alambres y cables aislados con Termopl&#225;stico para transmisi&#243;n y distribuci&#243;n de energ&#237;a </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">NTC 307 (ASTM B 8) </td><td colspan="1" rowspan="1" style="">Cables conc&#233;ntricos de cobre duro, semiduro y blando para usos el&#233;ctricos </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">NTC 359 (ASTM B 3) </td><td colspan="1" rowspan="1" style="">Alambres de cobre blando o recocido desnudo de secci&#243;n circular para usos el&#233;ctricos </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">NTC 1818 (ASTM B 49) </td><td colspan="1" rowspan="1" style="">Alambr&#243;n de cobre laminado en caliente para usos el&#233;ctricos.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">NTC 2447 </td><td colspan="1" rowspan="1" style="">Pl&#225;sticos, compuestos flexibles de pol&#237;meros y copol&#237;meros de cloruro de vinilo para moldeo y extrusi&#243;n</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">NTC 3942 (ICEA S-73-532</td><td colspan="1" rowspan="1" style="">Cables de control</td></tr></table><br /></div><br />Pueden emplearse otras normas internacionalmente reconocidas equivalentes o superiores a las aqu&#237; se&#241;aladas, siempre y cuando se ajusten a lo solicitado en la presente <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-196" class="externalLink  glosarioLink">especificaci&#243;n t&#233;cnica</a>.<br /><br />Las normas citadas en la presente especificaci&#243;n o cualquier otra que llegare a ser aceptada por CODENSA S.A., se refieren a su &#250;ltima revisi&#243;n.<br />
<h2 id="heading_5" >6. CARACTER&#205;STICAS</h2>
<h3 id="heading_6" >6.1. CONDUCTOR INDIVIDUAL</h3><b>6.1.1.	Materia Prima</b><br />La materia prima utilizada en el alambr&#243;n de cobre debe tener una pureza del 99.9% y debe cumplir con los requisitos de la norma NTC 1818.<br /><br /><b>6.1.2.	Alambres de Cobre</b><br />Los alambres de cobre deben ser de cobre blando, con una conductividad m&#237;nima del 100% seg&#250;n la norma NTC 359.<br /><br /><b>6.1.3.	Conductor</b><br />Los conductores estar&#225;n formados por alambres de cobre blando cableado clase B y deber&#225;n cumplir con las caracter&#237;sticas t&#233;cnicas de fabricaci&#243;n especificadas en la norma NTC 307.<br /><br /><b>6.1.4.	Aislamiento</b><br />El aislamiento debe ser en PVC aislante tipo cuatro, THW, termopl&#225;stico retardante a la llama, para 0,6 / 1 kV. Los compuestos para la elaboraci&#243;n del PVC deber&#225;n ser composiciones de pol&#237;meros o copol&#237;meros de cloruro de vinilo, de acuerdo con lo establecido en la norma NTC 2447, presentada en forma de mezcla seca aglomerada y granulada.<br /><br />El aislamiento deber&#225; ser apto para soportar temperaturas en el conductor de cobre de 75 &#176;C bajo condiciones normales de operaci&#243;n, y deber&#225; cumplir con los requisitos establecidos en la norma NTC 1099.<br /><br />El aislamiento deber&#225; ser el adecuado para usos en medios h&#250;medos y secos, y deber&#225; ser resistente a los esfuerzos mec&#225;nicos durante la instalaci&#243;n y operaci&#243;n del <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-107" class="externalLink  glosarioLink">cable</a>.<br /><br />Los aislamientos de cada <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-107" class="externalLink  glosarioLink">cable</a> en un multiconductor deben ser de diferente color para la identificaci&#243;n de los circuitos.<br />
<h3 id="heading_7" >6.2. CABLEADO Y RELLENO</h3>Los conductores aislados individuales que conforman el <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-107" class="externalLink  glosarioLink">cable</a> multiconductor deber&#225;n estar dispuestos en capas conc&#233;ntricas y cableados en sentido antihorario.<br /><br />La longitud de paso de cableado para un <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-107" class="externalLink  glosarioLink">cable</a> de control compuesto por cuatro conductores debe ser m&#225;ximo 40 veces el di&#225;metro del mayor de uno de los conductores.<br /><br />La longitud de paso de cableado para un conductor de control compuesto por m&#225;s de cuatro conductores debe ser m&#225;ximo 15 veces el di&#225;metro calculado del multiconductor ensamblado.<br /><br />Si es necesario, para garantizar una secci&#243;n circular del multiconductor terminado, los intersticios entre los conductores se rellanar&#225;n con un <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-274" class="externalLink  glosarioLink">material</a> adecuado que sea compatible con los dem&#225;s materiales del multiconductor.<br /><br />Los conductores que conforman el multiconductor se deben reunir y amarrar mediante una cinta Mylar o similar no higrosc&#243;pica, aplicada helicoidalmente a lo largo del multiconductor.<br />El espesor de la cinta deber&#225; ser como m&#237;nimo de 0,04 mm.<br />
<h3 id="heading_8" >6.3. PANTALLA MET&#193;LICA DE COBRE</h3>Los multiconductores ensamblados se deben cubrir con una cinta de cobre colocada helicoidalmente a lo largo del multiconductor, traslapada un tercio (1/3) del ancho de la cinta.<br />El espesor de la cinta deber&#225; ser como m&#237;nimo 0,076 mm. La resistencia a la corriente continua debe ser inferior a 2 ??/ km a 20&#176;C.<br /><br />Una vez instalados los cables, la pantalla debe aterrizarse en los dos extremos.<br />
<h3 id="heading_9" >6.4. CHAQUETA EXTERIOR</h3>El conjunto del <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-107" class="externalLink  glosarioLink">cable</a> multiconductor y pantalla deber&#225; ser cubierto con una chaqueta de PVC de color negro, resistente a la abrasi&#243;n y a la acci&#243;n qu&#237;mica de &#225;cidos, &#225;lcalis, aceites, etc, y deber&#225; cumplir con los requisitos establecidos en el numeral 4.2. de la norma NTC 3942.<br /><br />El <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-107" class="externalLink  glosarioLink">cable</a> terminado se deber&#225; marcar sobre la chaqueta de PVC y con una separaci&#243;n m&#225;xima de un (1) metro, en forma legible e indeleble con la siguiente informaci&#243;n:<br />
<ul><li>CODENSA S.A. E.S.P.</li>
<li>Nombre del fabricante</li>
<li>N&#250;mero de pedido y/o contrato</li>
<li>N&#250;mero de conductores</li>
<li>Secci&#243;n de cada conductor.</li>
<li><a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> de aislamiento</li>
<li>A&#241;o de fabricaci&#243;n</li></ul>

<h3 id="heading_10" >6.5. ACCESORIOS</h3>El suministro y montaje incluyen soportes, prensacables, terminales, bandejas porta cables y dem&#225;s accesorios necesarios para la correcta instalaci&#243;n y protecci&#243;n mec&#225;nica de los cables.<br />Los orificios por donde entran o salen cables de los equipos o los gabinetes se deben sellar en forma adecuada para protecci&#243;n mec&#225;nica y para evitar la propagaci&#243;n de incendios.<br />
<h2 id="heading_11" >7. PRUEBAS</h2>
El <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-146" class="externalLink  glosarioLink">Contratista</a> debe entregar a CODENSA tres copias de los reportes de pruebas tipo realizadas a cables aislados de las mismas caracter&#237;sticas a los suministrados.<br /><br />Las pruebas de rutina deben realizarse de acuerdo con las normas aplicables al tipo de elemento suministrado.<br /><br />
<h2 id="heading_12" >8. EMBALAJE PARA EL TRANSPORTE</h2>
Los cables se deben transportar en carretes de madera y adecuadamente protegidos, de tal manera que durante el transporte y almacenamiento no sufran da&#241;os por humedad, contacto o golpes con otros materiales y no se deterioren por almacenamiento a la intemperie.<br /><br />La madera empleada en la fabricaci&#243;n de los carretes debe ser nueva, de <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> reconocida y deber&#225; someterse a un tratamiento de preservaci&#243;n para evitar el ataque de plagas, par&#225;sitos y otros agentes naturales.<br /><br />Todos los carretes deben estar pintados en su superficie interior y exterior para protegerlos debidamente contra la intemperie. El tambor del carrete debe tener un di&#225;metro exterior no menor que treinta (30) veces el di&#225;metro del conductor, pero en ning&#250;n caso deber&#225; ser menor de 460 mil&#237;metros.<br /><br />El orificio para el manejo de los carretes debe ser circular, centrado en su eje, con un di&#225;metro m&#237;nimo de 75 mil&#237;metros, provisto de flange met&#225;lico en cada cara del carrete.<br /><br />Los carretes con un peso bruto (carrete m&#225;s <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-107" class="externalLink  glosarioLink">cable</a>) de 1000 kilogramos &#243; mayor, deber&#225;n estar provistos de un tubo met&#225;lico que atraviese el carrete y que tenga un di&#225;metro exterior mayor de 75 mil&#237;metros.<br /><br />El <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-107" class="externalLink  glosarioLink">cable</a> debe embobinarse por capas uniformes y la &#250;ltima capa debe protegerse con un recubrimiento de <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-274" class="externalLink  glosarioLink">material</a> impermeable. Los dos extremos del <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-107" class="externalLink  glosarioLink">cable</a> aislado deben asegurarse firmemente al carrete y sellarse completamente por medio de una caperuza o <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-275" class="externalLink  glosarioLink">material aislante</a>, con el fin de prevenir la penetraci&#243;n de humedad en los cables. La capa final deber&#225; ser protegida en forma segura contra da&#241;os mec&#225;nicos.<br /><br />Los carretes deben tener una protecci&#243;n exterior construida con listones de madera fijados sobre el borde de las alas de los carretes y asegurados con cinta o fleje de acero inoxidable (zunchos).<br /><br />Los carretes deber&#225;n numerarse en forma consecutiva y sus n&#250;meros se marcar&#225;n con pintura o tinta indeleble, de igual forma se deber&#225; indicar el sentido correcto de rodamiento de los carretes mediante una <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-207" class="externalLink  glosarioLink">flecha</a> ubicada en los costados de los mismos.<br /><br />Los carretes deber&#225;n tener una placa met&#225;lica para su identificaci&#243;n en cada uno de los costados, cada una de las cuales incluir&#225; por lo menos la siguiente informaci&#243;n:<br />
<ul><li>CODENSA S.A. - E.S.P.</li>
<li>Nombre del fabricante.</li>
<li>N&#250;mero del contrato y/o pedido.</li>
<li>N&#250;mero del carrete.</li>
<li><a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-274" class="externalLink  glosarioLink">Material</a> y calibre del conductor.</li>
<li>Tipo, clase y <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> del aislamiento.</li>
<li>C&#243;digo SAP de inventario.</li></ul>

<h2 id="heading_13" >9. INFORMACI&#211;N T&#201;CNICA</h2>
<h3 id="heading_14" >9.1. GENERALIDADES.</h3>Todos los documentos relacionados con la propuesta, tales como planos, descripciones t&#233;cnicas, especificaciones, deber&#225;n usar las unidades de medida del <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> m&#233;trico decimal.<br /><br />El idioma a utilizar en todos esos documentos ser&#225; el espa&#241;ol. En forma excepcional se aceptar&#225;n cat&#225;logos o planos de referencia en ingl&#233;s.<br />
<h3 id="heading_15" >9.2. INFORMACI&#211;N PARA LA PROPUESTA.</h3>Cada proponente deber&#225; entregar junto con su oferta, la informaci&#243;n solicitada en esta especificaci&#243;n. Deber&#225; incluirse la siguiente informaci&#243;n:<br /><br />Caracter&#237;sticas t&#233;cnicas garantizadas.<br /><br />Plazo de entrega y programa preliminar de fabricaci&#243;n e <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a>. El proponente debe incluir en su programa el tiempo que el CODENSA requiere para aprobaci&#243;n de los planos de dise&#241;o y/o memorias de c&#225;lculo.<br /><br />Protocolos de las pruebas tipo de los cables.<br />Una lista de referencia de las instalaciones con los mismos cables ofertados, con el a&#241;o de puesta en <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-359" class="externalLink  glosarioLink">servicio</a>. CODENSA se reserva el derecho de rechazar cualquier oferta si las referencias mostradas no son consideradas suficientes para garantizar una adecuada experiencia del licitante.<br /><br />CODENSA podr&#225; solicitar informaciones adicionales en caso que considere insuficientes los antecedentes presentados, para lograr una adecuada evaluaci&#243;n <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> de la oferta.<br /><br />CODENSA podr&#225; rechazar una propuesta si la informaci&#243;n entregada no tiene el suficiente grado de detalle y claridad. El proponente debe indicar claramente en su propuesta todos los puntos que presenten diferencias con respecto a esta Especificaci&#243;n.<br />
<h3 id="heading_16" >9.3. INFORMACI&#211;N PARA APROBACI&#211;N DE CODENSA.</h3>En un plazo no superior a 150 d&#237;as a contar de la fecha de colocaci&#243;n de la Orden de Compra, el fabricante debe entregar para la aprobaci&#243;n de CODENSA tres (3) copias en papel y archivo magn&#233;tico con la siguiente informaci&#243;n:<br />
<ul><li>Programa definitivo de fabricaci&#243;n y plan de pruebas.</li>
<li>Cantidades y caracter&#237;sticas de los cables requeridos.</li>
<li>Memoria de c&#225;lculos</li>
<li>Cat&#225;logos de los cables.</li></ul>
<br />Todo el proceso de documentos t&#233;cnicos deber&#225; estar terminado en un plazo m&#225;ximo de 180 d&#237;as, a contar desde la fecha de colocaci&#243;n de la Orden de Compra, y cualquier retraso eventual en alguna de sus actividades no deber&#225; afectar en modo alguno el plazo final de entrega.<br /><br />Durante el proceso de fabricaci&#243;n, el CODENSA debe ser informado si se producen modificaciones a los dise&#241;os aprobados, debido a condiciones imprevistas.<br />
<h3 id="heading_17" >9.4. INFORMACI&#211;N APROBADA.</h3>A m&#225;s tardar 30 d&#237;as despu&#233;s de la etapa de aprobaci&#243;n de la informaci&#243;n <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> y los c&#225;lculos, el fabricante deber&#225; enviar a CODENSA una copia en papel (y los archivos magn&#233;ticos asociados en AUTOCAD 14) con todos los dise&#241;os y c&#225;lculos aprobados por CODENSA, incluyendo las modificaciones solicitadas.<br />
<h3 id="heading_18" >9.5. INFORMACI&#211;N FINAL CERTIFICADA.</h3>Treinta (30) d&#237;as como m&#225;ximo, despu&#233;s de terminadas las pruebas finales, el fabricante debe enviar el informe completo, en espa&#241;ol, de las pruebas a que han sido sometido los cables. Este informe ser&#225; analizado por CODENSA comunic&#225;ndose la aprobaci&#243;n oficial por escrito a trav&#233;s de sus representantes.<br />
<h3 id="heading_19" >9.6. RESPONSABILIDAD DEL FABRICANTE.</h3>La aprobaci&#243;n de cualquier dise&#241;o o c&#225;lculo por parte de CODENSA no exime al fabricante de su plena responsabilidad en cuanto al proyecto y funcionamiento correcto de los elementos suministrados.<br />
<h2 id="heading_20" >10. GARANT&#205;A</h2>
Los cables deben ser cubiertos por una garant&#237;a respecto a cualquier defecto de fabricaci&#243;n, por un plazo de 2 a&#241;os a partir de la fecha de entrega.<br /><br /><br /><b>ANEXO 1. TABLA DE CARACTER&#205;STICAS T&#201;CNICAS GARANTIZADAS</b><br /><div style="width:675px;"><table><tr><td colspan="1" rowspan="1" style="width:40px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:315px;text-align:center"><b>DENOMINACI&#211;N</b></td><td colspan="1" rowspan="1" style="width:90px;text-align:center"><b>UNIDAD</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td><td colspan="1" rowspan="1" style="width:80px;text-align:center"><b>OFERTADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s de fabricaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Normas de fabricaci&#243;n y pruebas </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">NTC 3942 (ICEA S-73-532)</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><b>DESIGNACI&#211;N</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5,1</td><td colspan="1" rowspan="1" style="">Calibre </td><td colspan="1" rowspan="1" style="text-align:center">AWG</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5,2</td><td colspan="1" rowspan="1" style="">Clase de cableado </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">B</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5,3</td><td colspan="1" rowspan="1" style="">Di&#225;metro del conductor</td><td colspan="1" rowspan="1" style="text-align:center"> mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5,4</td><td colspan="1" rowspan="1" style="">Area </td><td colspan="1" rowspan="1" style="text-align:center">mm&#178;</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5,5</td><td colspan="1" rowspan="1" style="">No. de alambres</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5,6</td><td colspan="1" rowspan="1" style="">Di&#225;metro de los alambres </td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5,7</td><td colspan="1" rowspan="1" style="">Resistencia D.C. <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-298" class="externalLink  glosarioLink">nominal</a>, 20 &#186;C</td><td colspan="1" rowspan="1" style="text-align:center"> O/km</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><b>AISLAMIENTO</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6,1</td><td colspan="1" rowspan="1" style=""><a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-274" class="externalLink  glosarioLink">Material</a> PVC</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6,2</td><td colspan="1" rowspan="1" style="">Espesor promedio </td><td colspan="1" rowspan="1" style="text-align:center">mm </td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6,3</td><td colspan="1" rowspan="1" style="">Espesor m&#237;nimo </td><td colspan="1" rowspan="1" style="text-align:center">mm </td><td colspan="1" rowspan="1" style="text-align:center">1,026</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6,4</td><td colspan="1" rowspan="1" style="">Resistencia a la tracci&#243;n </td><td colspan="1" rowspan="1" style="text-align:center">MPa </td><td colspan="1" rowspan="1" style="text-align:center">13,8</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6,5</td><td colspan="1" rowspan="1" style="">Elongaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">150</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6,6</td><td colspan="1" rowspan="1" style="">Resistencia de aislamiento </td><td colspan="1" rowspan="1" style="text-align:center">MO-km</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6,7</td><td colspan="1" rowspan="1" style="">COLORES – TRAZA </td><td colspan="1" rowspan="1" style="text-align:center">Conductor No.</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">5</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">7</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">8</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">9</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">10</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">11</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">12</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">13</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">14</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">15</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">16</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">17</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">18</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">19</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><b>N&#218;CLEO</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7,1</td><td colspan="1" rowspan="1" style="">Espesor m&#237;nimo de la cinta </td><td colspan="1" rowspan="1" style="text-align:center">mm </td><td colspan="1" rowspan="1" style="text-align:center">0,04</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7,2</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-274" class="externalLink  glosarioLink">material</a> de la cinta de amarre</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7,3</td><td colspan="1" rowspan="1" style=""> Tipo de aplicaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style=""><b>PANTALLA MET&#193;LICA DE COBRE</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8,1</td><td colspan="1" rowspan="1" style=""> Espesor</td><td colspan="1" rowspan="1" style="text-align:center"> mm</td><td colspan="1" rowspan="1" style="text-align:center">0,076</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8,2</td><td colspan="1" rowspan="1" style="">Traslapo con respecto al ancho de la cinta</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> 1/3</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8,3</td><td colspan="1" rowspan="1" style="">Tipo de aplicaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8,4</td><td colspan="1" rowspan="1" style="">Resistencia m&#237;nima en CC a 20&#176;C</td><td colspan="1" rowspan="1" style="text-align:center"> O/km </td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style=""><b>CHAQUETA</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9,1</td><td colspan="1" rowspan="1" style=""> <a href="etat103_cables_aislados_baja_tension_subestaciones.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9,2</td><td colspan="1" rowspan="1" style="">Espesor promedio m&#237;nimo</td><td colspan="1" rowspan="1" style="text-align:center"> mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9,3</td><td colspan="1" rowspan="1" style="">Resistencia a la tracci&#243;n </td><td colspan="1" rowspan="1" style="text-align:center">Mpa</td><td colspan="1" rowspan="1" style="text-align:center">10,3</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9,4</td><td colspan="1" rowspan="1" style="">Elongaci&#243;n </td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9,5</td><td colspan="1" rowspan="1" style=""> Color Negro</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td></tr></table><br /></div><br /><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 2002, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
