<!DOCTYPE html>
<html>
<head>
	<title>ET-AT250 Aisladores para subestaciones de alta tensión  | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../index.html"><img src="../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2005" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../Usuario/Registro%3FReturnUrl=%252FEspecificacion%252FDetalles%252F2005.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/2005" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2005" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				


    <script type="text/javascript">
        $(document).ready(function () {
            showSubmenu('5', '54');
        });
    </script>

<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Especificaci&#243;n t&#233;cnica
	</div>
	<h1>ET-AT250 Aisladores para subestaciones de alta tensi&#243;n </h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de especificación</div>
					<div class="caracteristicas">ET-AT250</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">16/11/2004</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../Home/DownloadPDF/2005">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FEspecificacion%2FDetalles%2F2005&amp;nodoid=2005', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat250_aisladores_subestaciones_alta_tension.html#heading_0">1. OBJETO DE LA ESPECIFICACI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat250_aisladores_subestaciones_alta_tension.html#heading_1">2. ALCANCE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat250_aisladores_subestaciones_alta_tension.html#heading_2">3. CONDICIONES DE SERVICIO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat250_aisladores_subestaciones_alta_tension.html#heading_3">4. SISTEMA DE UNIDADES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat250_aisladores_subestaciones_alta_tension.html#heading_4">5. NORMAS DE FABRICACI&#211;N Y PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat250_aisladores_subestaciones_alta_tension.html#heading_5">6. CARACTER&#205;STICAS CONSTRUCTIVAS</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat250_aisladores_subestaciones_alta_tension.html#heading_6">6.1 AISLADORES DE SOPORTE</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat250_aisladores_subestaciones_alta_tension.html#heading_7">6.2 AISLADORES DE RETENCI&#210;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat250_aisladores_subestaciones_alta_tension.html#heading_8">7. PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat250_aisladores_subestaciones_alta_tension.html#heading_9">8. EMBALAJE PARA EL TRANSPORTE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat250_aisladores_subestaciones_alta_tension.html#heading_10">9. INFORMACI&#211;N T&#201;CNICA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat250_aisladores_subestaciones_alta_tension.html#heading_11">9.1. GENERALIDADES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat250_aisladores_subestaciones_alta_tension.html#heading_12">9.2. INFORMACI&#211;N PARA LA PROPUESTA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat250_aisladores_subestaciones_alta_tension.html#heading_13">9.3. INFORMACI&#211;N PARA APROBACI&#211;N DE  CODENSA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat250_aisladores_subestaciones_alta_tension.html#heading_14">9.4. DISE&#209;OS APROBADOS</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat250_aisladores_subestaciones_alta_tension.html#heading_15">9.5. INFORMACI&#211;N FINAL CERTIFICADA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat250_aisladores_subestaciones_alta_tension.html#heading_16">9.6. RESPONSABILIDAD DEL FABRICANTE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat250_aisladores_subestaciones_alta_tension.html#heading_17">10.  GARANT&#205;AS </a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >1. OBJETO DE LA ESPECIFICACI&#211;N</h2>	<br />Establecer los requisitos generales que debe cumplir el suministro, fabricaci&#243;n, <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> y ensayos de AISLADORES DE SOPORTE Y RETENCI&#211;N  de uso exterior destinados al montaje y puesta en <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> en Subestaciones de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-88" class="externalLink  glosarioLink">alta tensi&#243;n</a>  de CODENSA S.A.<br /><br />El suministro debe incluir los accesorios necesarios para su instalaci&#243;n, puesta en <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> y operaci&#243;n,  los planos de construcci&#243;n y los informes de prueba.<br />
<h2 id="heading_1" >2. ALCANCE</h2>
La presente especificaci&#243;n se aplicar&#225; a aisladores de soporte y de retenci&#243;n para 500 kV, 230 kV  y 115 kV  que adquiera CODENSA S.A. ESP.    <br />
<h2 id="heading_2" >3. CONDICIONES DE SERVICIO</h2>
Las condiciones ambientales y el&#233;ctricas del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> que se deben tener en cuenta para el dise&#241;o de los aisladores, a instalar en el  &#225;rea de concesi&#243;n de CODENSA S.A. E.S.P son los siguientes:   <br /><br /><div style="width:650px;"><table><tr><td colspan="2" rowspan="1" style="width:650px;height:30px;text-align:center"><b>CARACTER&#205;STICAS AMBIENTALES</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">a. Altura sobre el nivel del mar</td><td colspan="1" rowspan="1" style="">2 650 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">b. Ambiente</td><td colspan="1" rowspan="1" style="">Tropical</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">c. Temperatura m&#225;xima y m&#237;nima</td><td colspan="1" rowspan="1" style="">40 &#186;C y - 10 &#186;C respectivamente.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">d. Nivel de humedad</td><td colspan="1" rowspan="1" style="">Mayor al  90 %</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">e. Velocidad viento (m/s)</td><td colspan="1" rowspan="1" style="">&lt; 34</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">f. Nivel <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-145" class="externalLink  glosarioLink">contaminaci&#243;n</a> (IEC 60815)</td><td colspan="1" rowspan="1" style="">    Medio (II)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">g.  Radiaci&#243;n Solar m&#225;x (w/m&#178;) </td><td colspan="1" rowspan="1" style=""> &lt; 1000</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">h.  Actividad S&#237;smica</td><td colspan="1" rowspan="1" style="">SI (0.3g para direcci&#243;n horizontal y 0.2g para direcci&#243;n vertical)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">i.  Instalaci&#243;n</td><td colspan="1" rowspan="1" style="">Exterior </td></tr></table><br /></div><br />De acuerdo a la tabla anterior, los aisladores se instalar&#225;n seg&#250;n las condiciones normales de  <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> indicadas en la norma IEC 60694 para equipos de tipo exterior, con excepci&#243;n de la altura sobre el nivel del mar.<br /><br />Los equipos deben cumplir con los  requerimientos s&#237;smicos exigidos en el Reglamento de Construcciones Sismo Resistentes NSR-98. (1)<br /><br />(1.) Para la fabricaci&#243;n de los equipos no se considera la especificaci&#243;n corporativa E-SE-010 “acci&#243;n s&#237;smica en equipos el&#233;ctricos y mec&#225;nicos”  ya que utiliza par&#225;metros s&#237;smicos diferentes a los presentados en Colombia. Para los an&#225;lisis s&#237;smicos pertinentes se debe considerar  el Reglamento de Construcciones Sismo Resistentes NSR-98,  el cual es de  obligatorio cumplimiento en todo el territorio nacional de Colombia.  <br /><br /><div style="width:650px;"><table><tr><td colspan="4" rowspan="1" style="width:650px;height:30px;text-align:center"><b>CARACTER&#205;STICAS EL&#201;CTRICAS DEL SISTEMA </b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">a. <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> (kV)</td><td colspan="1" rowspan="1" style="">500</td><td colspan="1" rowspan="1" style="">230</td><td colspan="1" rowspan="1" style="">115</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">b. <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> m&#225;xima del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a>  (kV)</td><td colspan="1" rowspan="1" style="">550</td><td colspan="1" rowspan="1" style="">245</td><td colspan="1" rowspan="1" style="">126,5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">c.  <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-101" class="externalLink  glosarioLink">BIL</a>  (kV) a 2650 msnm (aislamiento externo)</td><td colspan="1" rowspan="1" style="">1550</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">d. <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-101" class="externalLink  glosarioLink">BIL</a> (kV) a 0 msnm (aislamiento externo)</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="">1050</td><td colspan="1" rowspan="1" style="">650</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">e. <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-101" class="externalLink  glosarioLink">BIL</a> (kV) (aislamiento interno)</td><td colspan="1" rowspan="1" style="">1550</td><td colspan="1" rowspan="1" style="">950</td><td colspan="1" rowspan="1" style="">550</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">e.  BSL  (kV) a 2650 msnm</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="3" style=""> </td><td colspan="1" rowspan="3" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">  <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a> - <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a></td><td colspan="1" rowspan="1" style="">1175</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">  <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a> – <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a></td><td colspan="1" rowspan="1" style="">1760</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">e. <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-210" class="externalLink  glosarioLink">Frecuencia</a> del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a></td><td colspan="3" rowspan="1" style="text-align:center">60</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">f. Nivel de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-152" class="externalLink  glosarioLink">cortocircuito</a> (kA)</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center">50</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">g. N&#250;mero de fases</td><td colspan="3" rowspan="1" style="text-align:center">3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">h.  Conexi&#243;n <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-290" class="externalLink  glosarioLink">neutro</a></td><td colspan="3" rowspan="1" style="text-align:center">S&#243;lidamente aterrizado</td></tr></table><br /></div><br />
<h2 id="heading_3" >4. SISTEMA DE UNIDADES</h2>
En todos los documentos t&#233;cnicos se deben expresar las cantidades num&#233;ricas en unidades del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> Internacional (S.I.).  <br /><br />
<h2 id="heading_4" >5. NORMAS DE FABRICACI&#211;N Y PRUEBAS</h2> <br /><div style="width:500px;"><table><tr><td colspan="1" rowspan="1" style="width:100px;height:30px;"><b>NORMA</b></td><td colspan="1" rowspan="1" style="width:400px;"><b>DESCRIPCI&#211;N</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC-60120</td><td colspan="1" rowspan="1" style="">Dimensions of ball and socket coupling of string insulators units.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC 60168</td><td colspan="1" rowspan="1" style="">Test on indoor and outdoor post insulators of ceramic <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">material</a> or glass for systems with <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> voltajes greater than 1000V.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC-60273</td><td colspan="1" rowspan="1" style="">Characteristic of indoor and outdoor post insulators for systems with <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> voltages greater than 1000 V.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC 60372</td><td colspan="1" rowspan="1" style="">Looking devices for ball and socket coupling of string insulator units – Dimension and test.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC – 60383</td><td colspan="1" rowspan="1" style="">Test on insulators of ceramic <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">material</a> or glass for overhead lines with a <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> voltage grater than 1000 V. </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC-60437</td><td colspan="1" rowspan="1" style="">Radio interferente test on high voltage insulators.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC 60575</td><td colspan="1" rowspan="1" style="">Termal – mechanical performance test and mechanical performance test on string insulator unit.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC-60672</td><td colspan="1" rowspan="1" style="">Ceramic and glass insulating materials.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC 61109</td><td colspan="1" rowspan="1" style="">Composite insulators for a.c. overhead lines with a <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> voltage greater than 1000 V. Definitions test methods and acceptable criteria. </td></tr></table><br /></div><br /><b>Pueden emplearse otras normas internacionalmente reconocidas equivalentes o superiores a las aqu&#237; se&#241;aladas, siempre y cuando se ajusten a lo solicitado en la presente <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-196" class="externalLink  glosarioLink">especificaci&#243;n t&#233;cnica</a>.</b><br /><br /><b>Las normas citadas en la presente especificaci&#243;n o cualquier otra que llegare a ser aceptada por CODENSA S.A.,  se refieren a su &#250;ltima revisi&#243;n.</b><br />
<h2 id="heading_5" >6. CARACTER&#205;STICAS CONSTRUCTIVAS</h2>
<h3 id="heading_6" >6.1 AISLADORES DE SOPORTE</h3>Los aisladores de soporte deben ser macizos, conformados por unidades intercambiables. <br /><br />Los contornos de las partes met&#225;licas y aislantes deben eliminar altas concentraciones de campo <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-177" class="externalLink  glosarioLink">el&#233;ctrico</a> y efecto corona visible.<br /><br />Deben suministrarse con los accesorios de fijaci&#243;n a las estructuras y los conectores para los conductores. <br /><br />Si los aisladores propuestos son del tipo polim&#233;rico deber&#225;n cumplir enteramente con la especificaci&#243;n corporativa E-LT-002. Para los aisladores de 500 kV los valores el&#233;ctricos deber&#225;n adaptarse a lo indicado en la tabla de caracter&#237;sticas garantizadas incluida en este documento.<br /><br />El <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-146" class="externalLink  glosarioLink">Contratista</a> es responsable por establecer las cantidades y resistencia mec&#225;nica de los aisladores soporte requeridos seg&#250;n el dise&#241;o detallado de la <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a>. <br />
<h3 id="heading_7" >6.2 AISLADORES DE RETENCI&#210;N</h3>Los aisladores de retenci&#243;n podr&#225;n ser unidades de porcelana con bola y cuenca o aisladores con n&#250;cleo de fibra vidrio recubiertos con materiales polim&#233;ricos.<br /><br />Los contornos de las partes met&#225;licas y aislantes deben eliminar altas concentraciones de campo <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-177" class="externalLink  glosarioLink">el&#233;ctrico</a> y efecto corona visible.<br /><br />Deben suministrarse con accesorios de fijaci&#243;n a las estructuras, grapas para sujeci&#243;n de los conductores, cuernos de arco y anillos de corona (para aisladores de 500 kV).<br /><br />Si los aisladores propuestos son del tipo polim&#233;rico deber&#225;n cumplir enteramente con la especificaci&#243;n corporativa E-LT-002. Para los aisladores de 500 kV los valores el&#233;ctricos deber&#225;n adaptarse a lo indicado en la tabla de caracter&#237;sticas garantizadas incluida en este documento.<br /><br />El <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-146" class="externalLink  glosarioLink">Contratista</a> es responsable por establecer las cantidades y resistencia mec&#225;nica  de los aisladores de retenci&#243;n requeridos seg&#250;n el dise&#241;o detallado de la <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a>. <br />
<h2 id="heading_8" >7. PRUEBAS</h2>
El <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-146" class="externalLink  glosarioLink">Contratista</a> debe entregar a CODENSA tres copias de los reportes de pruebas tipo realizadas a aisladores de las mismas caracter&#237;sticas a los suministrados.<br /><br />Las pruebas de rutina deben realizarse de acuerdo con las normas IEC aplicables al tipo de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a> suministrado. <br />
<h2 id="heading_9" >8. EMBALAJE PARA EL TRANSPORTE</h2>
Los aisladores y sus accesorios deber&#225;n ser embalados para transporte mar&#237;timo y terrestre de  exportaci&#243;n, preparando el embalaje para evitar da&#241;os (golpes, <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a>, absorci&#243;n de humedad,  etc.)<br /><br />Los embalajes deben ser adecuados para soportar las operaciones normales de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">carga</a>, descarga, y el  eventual apilamiento de un empaque sobre otro.<br /><br />Cada empaque de aisladores de soporte debe contener piezas de una a tres unidades completas.   <br /><br />El embalaje de los accesorios deber&#225; prepararse especialmente para transporte y manipulaci&#243;n poco cuidadosa, y deber&#225; tener indicaciones muy claras respecto a la fragilidad de su contenido. <br /><br />Cada uno de los empaques deber&#225; incluir facilidades para levantarlo mediante estrobos.  <br /><br />Todos los empaques deber&#225;n llevar los detalles necesarios de identificaci&#243;n y manipulaci&#243;n, en forma clara e indeleble, tanto de su contenido como de los detalles de la Orden de Compra, en especial de la <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-185" class="externalLink  glosarioLink">Empresa</a> destinataria. <br /><br />El tipo de embalaje y su identificaci&#243;n deber&#225; ser sometido a la aprobaci&#243;n de los representantes de CODENSA antes del despacho desde la f&#225;brica, y podr&#225; ser rechazado en caso de no cumplir con las  condiciones especificadas.<br />
<h2 id="heading_10" >9. INFORMACI&#211;N T&#201;CNICA</h2>
<h3 id="heading_11" >9.1. GENERALIDADES</h3>Todos los documentos relacionados con la propuesta, tales como planos, descripciones t&#233;cnicas, especificaciones, deber&#225;n usar las unidades de medida del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> m&#233;trico decimal.<br /><br />El idioma a utilizar en todos esos documentos ser&#225; el espa&#241;ol. En forma excepcional se aceptar&#225;n cat&#225;logos o planos de referencia en ingl&#233;s.<br />
<h3 id="heading_12" >9.2. INFORMACI&#211;N PARA LA PROPUESTA</h3>Cada proponente deber&#225; entregar junto con su oferta, la informaci&#243;n solicitada en esta especificaci&#243;n y cualquier otra informaci&#243;n necesaria que permita a CODENSA poder seleccionar los equipos a adquirir. Deber&#225; incluirse la siguiente informaci&#243;n:<br />
<ul><li>Una lista de los equipos incluidos en el suministro destacando sus caracter&#237;sticas y componentes principales, Tabla No.1 y  Manual de Garant&#237;a de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-112" class="externalLink  glosarioLink">Calidad</a>.</li>
<li>Plazo de entrega y programa preliminar de fabricaci&#243;n e <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a>. El proponente debe incluir en su programa el tiempo que el CODENSA requiere para aprobaci&#243;n de los planos de dise&#241;o y/o memorias de c&#225;lculo.</li>
<li>Protocolos de las pruebas tipo de los aisladores ofrecidos. Planos que muestren las principales dimensiones de los aisladores y sus accesorios.</li>
<li>Memoria de c&#225;lculo y/o resultados experimentales en mesas vibratorias que confirmen el cumplimiento de las condiciones s&#237;smicas especificadas.</li>
<li>Una lista de referencia de las instalaciones de los mismos tipos de aisladores ofertados, con el a&#241;o de puesta en <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-359" class="externalLink  glosarioLink">servicio</a>.  CODENSA se reserva el derecho de rechazar cualquier oferta si las referencias mostradas no son consideradas suficientes para garantizar una adecuada experiencia del licitante en el tipo de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> solicitado.</li></ul>
<br />CODENSA podr&#225; solicitar informaciones adicionales en caso que considere insuficientes los antecedentes presentados, para lograr una adecuada evaluaci&#243;n <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> de la oferta. <br /><br />CODENSA podr&#225; rechazar una propuesta si la informaci&#243;n entregada no tiene el suficiente grado de detalle y claridad. El proponente debe indicar claramente en su propuesta todos los puntos que presenten diferencias con respecto a esta Especificaci&#243;n.<br />
<h3 id="heading_13" >9.3. INFORMACI&#211;N PARA APROBACI&#211;N DE  CODENSA</h3>En un plazo no superior a 30 d&#237;as a contar de la fecha de colocaci&#243;n de la Orden de Compra, el fabricante debe entregar para la aprobaci&#243;n de CODENSA tres (3) copias en papel y archivo magn&#233;tico con la siguiente informaci&#243;n:<br />
<ul><li>Programa definitivo de fabricaci&#243;n y plan de pruebas. </li>
<li>Lista de planos y documentos de dise&#241;o.</li>
<li>Planos de los aisladores con sus accesorios.</li>
<li>Dimensiones de los conectores y herrajes.</li>
<li>Memoria de c&#225;lculo s&#237;smico (cuando sea aplicable)</li>
<li>Cat&#225;logos de los aisladores y accesorios.</li></ul>
<br />Todo el proceso de aprobaci&#243;n de planos y documentos t&#233;cnicos deber&#225; estar terminado en un plazo m&#225;ximo de 60 d&#237;as, a contar desde la fecha de colocaci&#243;n de la Orden de Compra, y cualquier retraso eventual en alguna de sus actividades no deber&#225; afectar en modo alguno el plazo final de entrega del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-189" class="externalLink  glosarioLink">equipo</a>.<br /><br />Durante el proceso de fabricaci&#243;n, el CODENSA debe ser informado si se producen modificaciones a los dise&#241;os aprobados, debido a condiciones imprevistas.<br />
<h3 id="heading_14" >9.4. DISE&#209;OS APROBADOS</h3>A m&#225;s tardar 30 d&#237;as despu&#233;s de la etapa de aprobaci&#243;n de planos, el fabricante deber&#225; enviar a CODENSA la siguiente informaci&#243;n:<br /><br /><b>Dise&#241;os aprobados.</b> El fabricante enviar&#225; una copia en papel (y los archivos magn&#233;ticos asociados en AUTOCAD 14) con todos los planos aprobados por  CODENSA, incluyendo las respectivas modificaciones solicitadas.<br />
<h3 id="heading_15" >9.5. INFORMACI&#211;N FINAL CERTIFICADA</h3>Treinta (30) d&#237;as como m&#225;ximo, despu&#233;s de terminadas las pruebas finales, el fabricante debe enviar la siguiente documentaci&#243;n <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> certificada, en espa&#241;ol de acuerdo a lo solicitado por el Cliente:<br /><br /><b>9.5.1. Planos finales.</b><br />Planos finales “As Built”: Los archivos de los planos deben estar en formato AUTOCAD. No se aceptar&#225;n im&#225;genes “raster”.  <br /><br /><b>9.5.2. Informes de pruebas.</b><br />Informe completo de las pruebas a que ha sido sometido los aisladores. Este informe ser&#225; analizado por CODENSA comunic&#225;ndose la aprobaci&#243;n oficial por escrito a trav&#233;s de sus representantes.<br />
<h3 id="heading_16" >9.6. RESPONSABILIDAD DEL FABRICANTE</h3>La aprobaci&#243;n de cualquier dise&#241;o por parte de  CODENSA no exime al fabricante de su plena responsabilidad en cuanto al proyecto y funcionamiento correcto del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> suministrado.<br />
<h2 id="heading_17" >10.  GARANT&#205;AS </h2>
El <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-189" class="externalLink  glosarioLink">equipo</a>, as&#237; como sus componentes y accesorios, deben ser cubiertos por una garant&#237;a respecto a cualquier defecto de fabricaci&#243;n,  por un plazo de 5 a&#241;os a partir de la fecha de entrega. <br /><br />Si durante el per&#237;odo de garant&#237;a determinadas piezas presentaran desgaste excesivo o defectos frecuentes,  CODENSA podr&#225; exigir el reemplazo de esas piezas en todas las unidades del suministro, sin costo para &#233;l. A las piezas de reemplazo se les aplicar&#225; nuevamente el plazo de garant&#237;a.<br /><br /><b>ANEXO 1. TABLA DE CARACTER&#205;STICAS T&#201;CNICAS GARANTIZADAS</b><br /><br /><b>AISLADORES DE 500 kV</b><br /><br /><b>Aisladores de Soporte</b><br /><br /><div style="width:560px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:400px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="4" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="4" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje vertical</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje invertido</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje horizontal</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Numero de unidades en el <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a> completo</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="5" style="height:20px;text-align:center">7</td><td colspan="2" rowspan="1" style="text-align:center"><b>Niveles de aislamiento asignado</b></td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Todos los valores indicados en &#233;ste numeral deber&#225;n ser  garantizados a 2650 m.s.n.m.</td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;"> </td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Para aislamientos externos (a trav&#233;s de aire) se admiten niveles reducidos siempre y cuando est&#233;n soportados en consideraciones, c&#225;lculos y experiencias debidamente justificadas, a criterio de CODENSA.</td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.1</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> asignada a impulso <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-346" class="externalLink  glosarioLink">rayo</a> (kV)</td><td colspan="1" rowspan="1" style="text-align:center">1550</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.2</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de prueba soportada a <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-210" class="externalLink  glosarioLink">frecuencia</a> industrial  bajo lluvia, 1 min (kV)</td><td colspan="1" rowspan="1" style="text-align:center">620</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7.3</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> asignada a impulso tipo <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-270" class="externalLink  glosarioLink">maniobra</a> (valor de cresta) con onda 250/2500 &#181;s&#160;(kV)</td><td colspan="1" rowspan="1" style="text-align:center">1175</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Distancia de fuga m&#237;nima (mm)</td><td colspan="1" rowspan="1" style="text-align:center">11000</td></tr>
<tr><td colspan="1" rowspan="4" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> de ruptura a la flexi&#243;n</td><td colspan="1" rowspan="4" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje vertical (N)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje invertido (N)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje horizontal (N)</td></tr>
<tr><td colspan="1" rowspan="4" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> de ruptura a la torsi&#243;n</td><td colspan="1" rowspan="4" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje vertical (Nm)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje invertido (Nm)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje horizontal (Nm)</td></tr></table><br /></div><br /><b>Aisladores de Retenci&#243;n</b><br /><br /><div style="width:560px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:400px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="3" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="3" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Porcelana o vidrio</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Polim&#233;rico</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="5" style="height:20px;text-align:center">7</td><td colspan="2" rowspan="1" style="text-align:center"><b>Niveles de aislamiento asignado</b></td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Todos los valores indicados en &#233;ste numeral deber&#225;n ser  garantizados a 2650 m.s.n.m.</td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;"> </td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Para aislamientos externos (a trav&#233;s de aire) se admiten niveles reducidos siempre y cuando est&#233;n soportados en consideraciones, c&#225;lculos y experiencias debidamente justificadas, a criterio de CODENSA.</td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.1</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> asignada a impulso <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-346" class="externalLink  glosarioLink">rayo</a> (kV)</td><td colspan="1" rowspan="1" style="text-align:center">1550</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.2</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de prueba soportada a <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-210" class="externalLink  glosarioLink">frecuencia</a> industrial  bajo lluvia, 1 min (kV)</td><td colspan="1" rowspan="1" style="text-align:center">620</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7.3</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> asignada a impulso tipo <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-270" class="externalLink  glosarioLink">maniobra</a> (valor de cresta) con onda 250/2500 &#181;s&#160;(kV)</td><td colspan="1" rowspan="1" style="text-align:center">1175</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Distancia de fuga m&#237;nima (mm)</td><td colspan="1" rowspan="1" style="text-align:center">11000</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Longitud total del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a> (mm)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> (kN)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-273" class="externalLink  glosarioLink">Masa</a> neta del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a>, incluyendo herrajes (kg)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>AISLADORES DE 230 kV</b><br /><br /><b>Aisladores de Soporte</b><br /><br /><div style="width:560px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:400px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="4" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="4" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje vertical</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje invertido</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje horizontal</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Numero de unidades en el <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a> completo</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="2" style="height:20px;text-align:center">7</td><td colspan="2" rowspan="1" style="text-align:center"><b>Niveles de aislamiento asignado</b></td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Todos los valores indicados en este numeral est&#225;n referidos a 0 m.s.n.m.&#160;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.1</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> asignada a impulso <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-346" class="externalLink  glosarioLink">rayo</a> (kV)</td><td colspan="1" rowspan="1" style="text-align:center">1050</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.2</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de prueba soportada a <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-210" class="externalLink  glosarioLink">frecuencia</a> industrial  bajo lluvia, 1 min (kV)</td><td colspan="1" rowspan="1" style="text-align:center">460</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Distancia de fuga m&#237;nima (mm)</td><td colspan="1" rowspan="1" style="text-align:center">4900</td></tr>
<tr><td colspan="1" rowspan="4" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> de ruptura a la flexi&#243;n</td><td colspan="1" rowspan="4" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje vertical (N)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje invertido (N)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje horizontal (N)</td></tr>
<tr><td colspan="1" rowspan="4" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> de ruptura a la torsi&#243;n</td><td colspan="1" rowspan="4" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje vertical (Nm)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje invertido (Nm)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje horizontal (Nm)</td></tr></table><br /></div><br /><b>Aisladores de Retenci&#243;n</b><br /><br /><div style="width:560px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:400px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="3" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="3" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Porcelana o vidrio</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Polim&#233;rico</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="2" style="height:20px;text-align:center">7</td><td colspan="2" rowspan="1" style="text-align:center"><b>Niveles de aislamiento asignado</b></td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Todos los valores indicados en este numeral est&#225;n referidos a 0 m.s.n.m.&#160;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.1</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> asignada a impulso <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-346" class="externalLink  glosarioLink">rayo</a> (kV)</td><td colspan="1" rowspan="1" style="text-align:center">1050</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.2</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de prueba soportada a <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-210" class="externalLink  glosarioLink">frecuencia</a> industrial  bajo lluvia, 1 min (kV)</td><td colspan="1" rowspan="1" style="text-align:center">460</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Distancia de fuga m&#237;nima (mm)</td><td colspan="1" rowspan="1" style="text-align:center">4900</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Longitud total del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a> (mm)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> (kN)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-273" class="externalLink  glosarioLink">Masa</a> neta del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a>, incluyendo herrajes (kg)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>AISLADORES DE 115 kV</b><br /><br /><b>Aisladores de Soporte</b><br /><div style="width:560px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:400px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="4" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="4" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje vertical</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje invertido</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje horizontal</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Numero de unidades en el <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a> completo</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="2" style="height:20px;text-align:center">7</td><td colspan="2" rowspan="1" style="text-align:center"><b>Niveles de aislamiento asignado</b></td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Todos los valores indicados en este numeral est&#225;n referidos a 0 m.s.n.m.&#160;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.1</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> asignada a impulso <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-346" class="externalLink  glosarioLink">rayo</a> (kV)</td><td colspan="1" rowspan="1" style="text-align:center">650</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.2</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de prueba soportada a <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-210" class="externalLink  glosarioLink">frecuencia</a> industrial  bajo lluvia, 1 min (kV)</td><td colspan="1" rowspan="1" style="text-align:center">275</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Distancia de fuga m&#237;nima (mm)</td><td colspan="1" rowspan="1" style="text-align:center">2900</td></tr>
<tr><td colspan="1" rowspan="4" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> de ruptura a la flexi&#243;n</td><td colspan="1" rowspan="4" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje vertical (N)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje invertido (N)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje horizontal (N)</td></tr>
<tr><td colspan="1" rowspan="4" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> de ruptura a la torsi&#243;n</td><td colspan="1" rowspan="4" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje vertical (Nm)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje invertido (Nm)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">Aislador</a> para montaje horizontal (Nm)</td></tr></table><br /></div><br /><b>Aisladores de Retenci&#243;n</b><br /><br /><div style="width:560px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:400px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="3" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="3" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Porcelana o vidrio</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Polim&#233;rico</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">Material</a>  del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="2" style="height:20px;text-align:center">7</td><td colspan="2" rowspan="1" style="text-align:center"><b>Niveles de aislamiento asignado</b></td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Todos los valores indicados en este numeral est&#225;n referidos a 0 m.s.n.m.&#160;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.1</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> asignada a impulso <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-346" class="externalLink  glosarioLink">rayo</a> (kV)</td><td colspan="1" rowspan="1" style="text-align:center">650</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#160;7.2</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de prueba soportada a <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-210" class="externalLink  glosarioLink">frecuencia</a> industrial  bajo lluvia, 1 min (kV)</td><td colspan="1" rowspan="1" style="text-align:center">275</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Distancia de fuga m&#237;nima (mm)</td><td colspan="1" rowspan="1" style="text-align:center">2900</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Longitud total del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a> (mm)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> de <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> (kN)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style=""><a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-273" class="externalLink  glosarioLink">Masa</a> neta del <a href="etat250_aisladores_subestaciones_alta_tension.html#" id="version-78" class="externalLink  glosarioLink">aislador</a>, incluyendo herrajes (kg)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 2005, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
