<!DOCTYPE html>
<html>
<head>
	<title>ET-AT300 Conductores y conectores para subestaciones de alta tensión | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../index.html"><img src="../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2008" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../Usuario/Registro%3FReturnUrl=%252FEspecificacion%252FDetalles%252F2008.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/2008" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2008" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				


    <script type="text/javascript">
        $(document).ready(function () {
            showSubmenu('5', '54');
        });
    </script>

<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Especificaci&#243;n t&#233;cnica
	</div>
	<h1>ET-AT300 Conductores y conectores para subestaciones de alta tensi&#243;n</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de especificación</div>
					<div class="caracteristicas">ET-AT300</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">16/11/2004</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../Home/DownloadPDF/2008">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FEspecificacion%2FDetalles%2F2008&amp;nodoid=2008', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_0">1. OBJETO DE LA ESPECIFICACI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_1">2. ALCANCE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_2">3. CONDICIONES DE SERVICIO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_3">4. SISTEMA DE UNIDADES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_4">5. NORMAS DE FABRICACI&#211;N Y PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_5">6. CARACTER&#205;STICAS </a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_6">6.1. GENERALIDADES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_7">6.2 CONDUCTORES TUBULARES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_8">6.3 APANTALLAMIENTO</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_9">6.4 CONECTORES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_10">6.5 GRAPAS DE RETENCI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_11">7. PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_12">8. EMBALAJE PARA EL TRANSPORTE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_13">9. INFORMACI&#211;N T&#201;CNICA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_14">9.1. GENERALIDADES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_15">9.2. INFORMACI&#211;N PARA LA PROPUESTA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_16">9.3 INFORMACI&#211;N PARA APROBACI&#211;N DE  CODENSA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_17">9.4. DISE&#209;OS APROBADOS</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_18">9.5. INFORMACI&#211;N FINAL CERTIFICADA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_19">9.6. RESPONSABILIDAD DEL FABRICANTE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat300_conductores_conectores_subestaciones_alta_tension.html#heading_20">10.  GARANT&#205;AS </a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >1. OBJETO DE LA ESPECIFICACI&#211;N</h2>
Establecer los requisitos generales que debe cumplir el suministro, fabricaci&#243;n, <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> y ensayos de CONDUCTORES DESNUDOS Y CONECTORES destinados al montaje y puesta en <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> en Subestaciones de <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-88" class="externalLink  glosarioLink">alta tensi&#243;n</a>  de CODENSA S.A.<br /><br />El suministro debe incluir los accesorios necesarios para su instalaci&#243;n,  los planos de construcci&#243;n y los informes de prueba.<br />
<h2 id="heading_1" >2. ALCANCE</h2>
La presente especificaci&#243;n se aplicar&#225; a conductores desnudos y conectores para subestaciones de 500 kV, 230 kV  y 115 kV  que adquiera CODENSA S.A. ESP.    <br />
<h2 id="heading_2" >3. CONDICIONES DE SERVICIO</h2>
Las condiciones ambientales y el&#233;ctricas del <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> que se deben tener en cuenta para el dise&#241;o de los conductores y conectores a instalar en el  &#225;rea de concesi&#243;n de CODENSA S.A. E.S.P son los siguientes:   <br /><br /><div style="width:800px;"><table><tr><td colspan="2" rowspan="1" style="width:800px;height:30px;text-align:center"><b>CARACTER&#205;STICAS AMBIENTALES</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">a. Altura sobre el nivel del mar</td><td colspan="1" rowspan="1" style="">2 650 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">b. Ambiente</td><td colspan="1" rowspan="1" style="">Tropical</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">c. Temperatura m&#225;xima y m&#237;nima</td><td colspan="1" rowspan="1" style="">40 &#186;C y - 10 &#186;C respectivamente.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">d. Nivel de humedad</td><td colspan="1" rowspan="1" style="">Mayor al  90 %</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">e. Velocidad viento (m/s)</td><td colspan="1" rowspan="1" style="">&lt; 34</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">f. Nivel <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-145" class="externalLink  glosarioLink">contaminaci&#243;n</a> (IEC 60815)</td><td colspan="1" rowspan="1" style="">    Medio (II)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">g.  Radiaci&#243;n Solar m&#225;x (w/m&#178;) </td><td colspan="1" rowspan="1" style="">&lt; 1000</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">h.  Actividad S&#237;smica</td><td colspan="1" rowspan="1" style="">S&#237; (0.3g para direcci&#243;n horizontal y 0.2g para direcci&#243;n vertical)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">i.  Instalaci&#243;n</td><td colspan="1" rowspan="1" style="">Exterior</td></tr></table><br /></div><br /><div style="width:610px;"><table><tr><td colspan="4" rowspan="1" style="width:610px;height:30px;text-align:center"><b>CARACTER&#205;STICAS EL&#201;CTRICAS DEL SISTEMA </b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">a. <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> del <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a>     (kV)</td><td colspan="1" rowspan="1" style="">500</td><td colspan="1" rowspan="1" style="">230</td><td colspan="1" rowspan="1" style="">115</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">b. <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> m&#225;xima del <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a>  (kV)</td><td colspan="1" rowspan="1" style="">550</td><td colspan="1" rowspan="1" style="">245</td><td colspan="1" rowspan="1" style="">126,5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">c.  <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-101" class="externalLink  glosarioLink">BIL</a>  (kV) a 2650 msnm (aislamiento externo)</td><td colspan="1" rowspan="1" style="">1550</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">d. <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-101" class="externalLink  glosarioLink">BIL</a> (kV) a 0 msnm (aislamiento externo)</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="">1050</td><td colspan="1" rowspan="1" style="">650</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">e. <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-101" class="externalLink  glosarioLink">BIL</a> (kV) (aislamiento interno)</td><td colspan="1" rowspan="1" style="">1550</td><td colspan="1" rowspan="1" style="">950</td><td colspan="1" rowspan="1" style="">550</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">e.  BSL  (kV) a 2650 msnm</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="3" style=""> </td><td colspan="1" rowspan="3" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">  <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a> - <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a></td><td colspan="1" rowspan="1" style="">1175</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">  <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a> – <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a></td><td colspan="1" rowspan="1" style="">1760</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">e. <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-210" class="externalLink  glosarioLink">Frecuencia</a> del <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a></td><td colspan="3" rowspan="1" style="text-align:center">60</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">f. Nivel de <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-152" class="externalLink  glosarioLink">cortocircuito</a> (kA)</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center">50</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">g. N&#250;mero de fases</td><td colspan="3" rowspan="1" style="text-align:center">3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">h.  Conexi&#243;n <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-290" class="externalLink  glosarioLink">neutro</a></td><td colspan="3" rowspan="1" style="text-align:center">S&#243;lidamente aterrizado</td></tr></table><br /></div>
<h2 id="heading_3" >4. SISTEMA DE UNIDADES</h2>
En todos los documentos t&#233;cnicos se deben expresar las cantidades num&#233;ricas en unidades del <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> Internacional (S.I.).  <br />
<h2 id="heading_4" >5. NORMAS DE FABRICACI&#211;N Y PRUEBAS</h2>
<div style="width:610px;"><table><tr><td colspan="1" rowspan="1" style="width:110px;height:30px;"><b>NORMA</b></td><td colspan="1" rowspan="1" style="width:500px;"><b>DESCRIPCI&#211;N</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC 60114</td><td colspan="1" rowspan="1" style="">Recommendation for heat-treated aluminum allow busbar <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">material</a> aluminum-magnesium silicon type</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC 60518</td><td colspan="1" rowspan="1" style="">Dimensional standardization of terminals for high voltage switchgear and controlgear</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC-61089</td><td colspan="1" rowspan="1" style="">Round wire concentric lay overhead electrical standed conductors</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">NEMA CC1</td><td colspan="1" rowspan="1" style="">Electrical Power Connectors for Substations</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">ASTM B 230</td><td colspan="1" rowspan="1" style="">Specification for Aluminim 1350 H19 Wire for Electrical Purposes</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">ASTM B 231</td><td colspan="1" rowspan="1" style="">Specification for Concentric Lay Stranded Aluminum 1350 Conductors</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">ASTM B 416</td><td colspan="1" rowspan="1" style="">Concentric Lay Stranded, Aluminum Clad Steel Conductors</td></tr></table><br /></div><br /><b>Pueden emplearse otras normas internacionalmente reconocidas equivalentes o superiores a las aqu&#237; se&#241;aladas, siempre y cuando se ajusten a lo solicitado en la presente <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-196" class="externalLink  glosarioLink">especificaci&#243;n t&#233;cnica</a>.</b><br /><br /><b>Las normas citadas en la presente especificaci&#243;n o cualquier otra que llegare a ser aceptada por CODENSA S.A.,  se refieren a su &#250;ltima revisi&#243;n.</b><br />
<h2 id="heading_5" >6. CARACTER&#205;STICAS </h2>
<h3 id="heading_6" >6.1. GENERALIDADES</h3>Para las conexiones entre equipos y los barrajes se deben utilizar conductores flexibles de aluminio, tipo AAC de la secci&#243;n y caracter&#237;sticas adecuadas  para soportar los esfuerzos t&#233;rmicos y mec&#225;nicos de las corrientes de <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">carga</a> y corto circuito esperadas en la <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a>.<br /><br />Los di&#225;metros y configuraci&#243;n de los conductores deben escogerse para mantener la temperatura, el efecto corona y la radio interferencia dentro de los l&#237;mites aceptables.<br /><br /><b>El <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-146" class="externalLink  glosarioLink">Contratista</a> debe someter a aprobaci&#243;n los c&#225;lculos de capacidad t&#233;rmica, efecto corona, radio interferencia, flechas, tensiones, esfuerzos y movimientos por corto circuito, viento y sismos. Los c&#225;lculos deben incluir los esfuerzos sobre los terminales de los equipos interconectados.</b><br /><br /><b>Si en una conexi&#243;n existe riesgo de reducci&#243;n de las distancias m&#237;nimas definidas en la norma IEC 60071, corregidas por altitud, o las distancias de <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> para <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-271" class="externalLink  glosarioLink">mantenimiento</a>, se debe utilizar conductores tubulares; para definir la necesidad de conductores tubulares se deben tener en cuenta el movimiento los conductores por viento, <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">carga</a> y <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-152" class="externalLink  glosarioLink">cortocircuito</a>.</b><br /><br />En caso de usarse varios conductores en haz, deben suministrarse los separadores y accesorios adecuados.<br /><br />El <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-146" class="externalLink  glosarioLink">Contratista</a> debe suministrar todos los conductores, conectores, grapas y accesorios que se requieran de acuerdo con el dise&#241;o de la <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a>.<br />
<h3 id="heading_7" >6.2 CONDUCTORES TUBULARES</h3>El <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">material</a> de los tubos debe cumplir la norma IEC 60114. <br /><br />Los extremos libres de los tubos se deben cerrar con tapas para control del efecto corona.<br /><br />Los tubos deben soportarse en varios puntos seg&#250;n su longitud, pero solo en uno de ellos podr&#225;n tener soporte r&#237;gido. Los dem&#225;s soportes deben ser deslizantes.  <br /><br />Cuando sea necesario soportar tubos en m&#225;s de un punto, o cuando se usen para interconectar equipos, se deben colocar uniones de expansi&#243;n entre los segmentos fijos.<br />
<h3 id="heading_8" >6.3 APANTALLAMIENTO</h3>El apantallamiento de las <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> debe ser con cables de guarda, ubicados para proteger contra descargas atmosf&#233;ricas directas todos los equipos de potencia.<br /><br /><b>El dise&#241;o del apantallamiento debe ser sometido a aprobaci&#243;n.</b><br /><br />El <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-107" class="externalLink  glosarioLink">cable</a> de guarda debe ser en acero recubierto con aluminio.<br /> <br />El suministro debe incluir las grapas y accesorios de montaje.<br />
<h3 id="heading_9" >6.4 CONECTORES</h3><b>Los conectores deben ser de aleaci&#243;n de aluminio del tipo empernado, dise&#241;ados para reducir al m&#237;nimo el efecto corona y la radio interferencia.</b><br /><br />Se debe proveer, donde sea necesario, conectores flexibles con el fin de prevenir esfuerzos indebidos causados por la expansi&#243;n o la contracci&#243;n de los conductores r&#237;gidos.<br /><br />Los conectores de expansi&#243;n deben tener uniones flexibles de aluminio con <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-117" class="externalLink  glosarioLink">capacidad de corriente</a> igual o mayor al conductor tubular. <br /><br />Los conectores de expansi&#243;n deben permitir movimiento longitudinal del conductor; los soportes deben evitar los movimientos laterales del conductor r&#237;gido.<br /><br />Para  conexiones entre aluminio y cobre se deben utilizar conectores bimet&#225;licos.<br /><br />Los pernos de los conectores deben tener di&#225;metro de 16 mm o mayor, cabeza hexagonal, rosca fina con tuercas y arandelas de presi&#243;n.<br />
<h3 id="heading_10" >6.5 GRAPAS DE RETENCI&#211;N</h3>Las superficies de las grapas deben ser uniformes y pulidas, sin fisuras, protuberancias o escamas; los bordes deben ser redondeados para evitar el efecto corona. No deben permitir deslizamiento, ni causar <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-153" class="externalLink  glosarioLink">da&#241;o</a> al conductor.<br /><br />La resistencia mec&#225;nica de las grapas debe ser igual o superior a la de los conductores y aisladores asociados.<br /><br />Las puntas de los cables que sobresalgan de las grapas de retenci&#243;n deben quedar  protegidas.<br />
<h2 id="heading_11" >7. PRUEBAS</h2>
El <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-146" class="externalLink  glosarioLink">Contratista</a> debe entregar a CODENSA tres copias de los reportes de pruebas tipo realizadas a conductores, conectores y grapas de las mismas caracter&#237;sticas a los suministrados.<br /><br />Las pruebas de rutina deben realizarse de acuerdo con las normas aplicables al tipo de elemento suministrado. <br />
<h2 id="heading_12" >8. EMBALAJE PARA EL TRANSPORTE</h2>
Los conductores, conectores y accesorios deber&#225;n ser embalados para transporte mar&#237;timo y terrestre de  exportaci&#243;n, preparando el embalaje para evitar da&#241;os. <br /><br />Los embalajes deben ser adecuados para soportar las operaciones normales de <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-113" class="externalLink  glosarioLink">carga</a>, descarga, y el  eventual apilamiento de un empaque sobre otro.<br /><br />Cada uno de los empaques deber&#225; incluir facilidades para levantarlo mediante estrobos.  <br /><br />Todos los empaques deber&#225;n llevar los detalles necesarios de identificaci&#243;n y manipulaci&#243;n, en forma clara e indeleble, tanto de su contenido como de los detalles de la Orden de Compra, en especial de la <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-185" class="externalLink  glosarioLink">Empresa</a> destinataria. <br /><br />El tipo de embalaje y su identificaci&#243;n deber&#225; ser sometido a la aprobaci&#243;n de los representantes de CODENSA antes del despacho desde la f&#225;brica, y podr&#225; ser rechazado en caso de no cumplir con las  condiciones especificadas.<br />
<h2 id="heading_13" >9. INFORMACI&#211;N T&#201;CNICA</h2>
<h3 id="heading_14" >9.1. GENERALIDADES</h3>Todos los documentos relacionados con la propuesta, tales como planos, descripciones t&#233;cnicas, especificaciones, deber&#225;n usar las unidades de medida del <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> m&#233;trico decimal.<br /><br />El idioma a utilizar en todos esos documentos ser&#225; el espa&#241;ol. En forma excepcional se aceptar&#225;n cat&#225;logos o planos de referencia en ingl&#233;s.<br />
<h3 id="heading_15" >9.2. INFORMACI&#211;N PARA LA PROPUESTA</h3>Cada proponente deber&#225; entregar junto con su oferta, la informaci&#243;n solicitada en esta especificaci&#243;n y cualquier otra informaci&#243;n necesaria que permita a CODENSA poder seleccionar los equipos a adquirir. Deber&#225; incluirse la siguiente informaci&#243;n:<br />
<ul><li>Una lista de los equipos incluidos en el suministro destacando sus caracter&#237;sticas y componentes principales.</li>
<li>Caracter&#237;sticas t&#233;cnicas garantizadas. </li>
<li>Plazo de entrega y programa preliminar de fabricaci&#243;n e <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a>. El proponente debe incluir en su programa el tiempo que el CODENSA requiere para aprobaci&#243;n de los planos de dise&#241;o y/o memorias de c&#225;lculo.</li>
<li>Protocolos de las pruebas tipo de los elementos ofertados. Planos que muestren las principales dimensiones de los conectores, grapas y sus accesorios.</li>
<li>Una lista de referencia de las instalaciones de los mismos conectores, grapas y accesorios ofertados, con el a&#241;o de puesta en <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-359" class="externalLink  glosarioLink">servicio</a>.  CODENSA se reserva el derecho de rechazar cualquier oferta si las referencias mostradas no son consideradas suficientes para garantizar una adecuada experiencia del licitante en el tipo de <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> solicitado.</li></ul>
<br />CODENSA podr&#225; solicitar informaciones adicionales en caso que considere insuficientes los antecedentes presentados, para lograr una adecuada evaluaci&#243;n <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> de la oferta. <br /><br />CODENSA podr&#225; rechazar una propuesta si la informaci&#243;n entregada no tiene el suficiente grado de detalle y claridad. El proponente debe indicar claramente en su propuesta todos los puntos que presenten diferencias con respecto a esta Especificaci&#243;n.<br />
<h3 id="heading_16" >9.3 INFORMACI&#211;N PARA APROBACI&#211;N DE  CODENSA</h3>En un plazo no superior a 30 d&#237;as a contar de la fecha de colocaci&#243;n de la Orden de Compra, el fabricante debe entregar para la aprobaci&#243;n de CODENSA tres (3) copias en papel y archivo magn&#233;tico con la siguiente informaci&#243;n:<br />
<ul><li>Programa definitivo de fabricaci&#243;n y plan de pruebas. </li>
<li>Planos de los conectores, grapas y accesorios.</li>
<li>Memoria de c&#225;lculos</li>
<li>Cat&#225;logos de los conductores, conectores, grapas y accesorios.</li></ul>
<br />Todo el proceso de aprobaci&#243;n de planos y documentos t&#233;cnicos deber&#225; estar terminado en un plazo m&#225;ximo de 60 d&#237;as, a contar desde la fecha de colocaci&#243;n de la Orden de Compra, y cualquier retraso eventual en alguna de sus actividades no deber&#225; afectar en modo alguno el plazo final de entrega.<br /><br />Durante el proceso de fabricaci&#243;n, el CODENSA debe ser informado si se producen modificaciones a los dise&#241;os aprobados, debido a condiciones imprevistas.<br />
<h3 id="heading_17" >9.4. DISE&#209;OS APROBADOS</h3>A m&#225;s tardar 30 d&#237;as despu&#233;s de la etapa de aprobaci&#243;n de planos, el fabricante deber&#225; enviar al CODENSA la siguiente informaci&#243;n:<br /><br /><b>Dise&#241;os y c&#225;lculos aprobados.</b> El fabricante enviar&#225; una copia en papel (y los archivos magn&#233;ticos asociados en AUTOCAD 14) con todos los dise&#241;os y c&#225;lculos  aprobados por  CODENSA, incluyendo las modificaciones solicitadas.<br />
<h3 id="heading_18" >9.5. INFORMACI&#211;N FINAL CERTIFICADA</h3>Treinta (30) d&#237;as <b>como m&#225;ximo</b>, despu&#233;s de terminadas las pruebas finales, el fabricante debe enviar la siguiente documentaci&#243;n <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> certificada, en espa&#241;ol de acuerdo a lo solicitado por el Cliente:<br /><br /><b>9.5.1. Planos finales</b><br />Planos finales “As Built”: Los archivos de los planos deben estar en formato AUTOCAD. No se aceptar&#225;n im&#225;genes “raster”.  <br /><br /><b>9.5.2. Informes de pruebas</b><br />Informe completo de las pruebas a que ha sido sometido los conductores, conectores, grapas y accesorios Este informe ser&#225; analizado por CODENSA comunic&#225;ndose la aprobaci&#243;n oficial por escrito a trav&#233;s de sus representantes.<br />
<h3 id="heading_19" >9.6. RESPONSABILIDAD DEL FABRICANTE</h3>La aprobaci&#243;n de cualquier dise&#241;o o c&#225;lculo por parte de  CODENSA no exime al fabricante de su plena responsabilidad en cuanto al proyecto y funcionamiento correcto de los elementos suministrados.<br />
<h2 id="heading_20" >10.  GARANT&#205;AS </h2>
Los materiales y sus accesorios, deben ser cubiertos por una garant&#237;a respecto a cualquier defecto de fabricaci&#243;n,  por un plazo de 2 a&#241;os a partir de la fecha de entrega. <br /><br />Si durante el per&#237;odo de garant&#237;a determinadas elementos presentaran desgaste excesivo o defectos frecuentes,  CODENSA podr&#225; exigir el reemplazo de esos elementos, sin costo para ella. A las piezas de reemplazo se les aplicar&#225; nuevamente el plazo de garant&#237;a.<br /><br /><b>ANEXO 1. TABLA DE CARACTER&#205;STICAS T&#201;CNICAS GARANTIZADAS</b><br /><br /><b>CONDUCTOR DE ALUMINIO PARA BAH&#205;A TRANSFORMADOR  500 kV</b><br /><br /><div style="width:500px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:300px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center">ASTM B230</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Secci&#243;n del conductor, mm2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tipo del conductor</td><td colspan="1" rowspan="1" style="text-align:center">AAC</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">N&#250;mero de hilos</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Di&#225;metro de cada hilo, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Di&#225;metro del conductor, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de ruptura, Kn</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Resistencia cc a 20&#176;C, W/ km</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Coeficiente de expansi&#243;n lineal, 1/&#176;C</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">13</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-117" class="externalLink  glosarioLink">capacidad de corriente</a>, A</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">14</td><td colspan="1" rowspan="1" style="">N&#250;mero de conductores por haz</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>CONDUCTOR DE ALUMINIO BARRAJES 115 kV</b><br /><br /><div style="width:500px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:300px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center">ASTM B230</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Secci&#243;n del conductor, mm2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tipo del conductor</td><td colspan="1" rowspan="1" style="text-align:center">AAC</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">N&#250;mero de hilos</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Di&#225;metro de cada hilo, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Di&#225;metro del conductor, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de ruptura, kN</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Resistencia cc a 20&#176;C, W/ km</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Coeficiente de expansi&#243;n lineal, 1/&#176;C</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">13</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-117" class="externalLink  glosarioLink">capacidad de corriente</a>, A</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">14</td><td colspan="1" rowspan="1" style="">N&#250;mero de conductores por haz</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>CONDUCTOR DE ALUMINIO UNI&#211;N BARRAJES 115 kV</b><br /><br /><div style="width:500px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:300px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center">ASTM B230</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Secci&#243;n del conductor, mm2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tipo del conductor</td><td colspan="1" rowspan="1" style="text-align:center">AAC</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">N&#250;mero de hilos</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Di&#225;metro de cada hilo, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Di&#225;metro del conductor, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de ruptura, kN</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Resistencia cc a 20&#176;C, W/ km</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Coeficiente de expansi&#243;n lineal, 1/&#176;C</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">13</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-117" class="externalLink  glosarioLink">capacidad de corriente</a>, A</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">14</td><td colspan="1" rowspan="1" style="">N&#250;mero de conductores por haz</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>CONDUCTOR DE ALUMINIO BAH&#205;A TRANSFORMADOR 115 kV</b><br /><br /><div style="width:500px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:300px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center">ASTM B230</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Secci&#243;n del conductor, mm2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tipo del conductor</td><td colspan="1" rowspan="1" style="text-align:center">AAC</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">N&#250;mero de hilos</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Di&#225;metro de cada hilo, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Di&#225;metro del conductor, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de ruptura, kN</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Resistencia cc a 20&#176;C, W/ km</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Coeficiente de expansi&#243;n lineal, 1/&#176;C</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">13</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-117" class="externalLink  glosarioLink">capacidad de corriente</a>, A</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">14</td><td colspan="1" rowspan="1" style="">N&#250;mero de conductores por haz</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>CONDUCTOR DE ALUMINIO BAH&#205;A L&#205;NEA 115 kV</b><br /><br /><div style="width:500px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:300px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center">ASTM B230</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Secci&#243;n del conductor, mm2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tipo del conductor</td><td colspan="1" rowspan="1" style="text-align:center">AAC</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">N&#250;mero de hilos</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Di&#225;metro de cada hilo, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Di&#225;metro del conductor, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de ruptura, kN</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Resistencia cc a 20&#176;C, W/ km</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Coeficiente de expansi&#243;n lineal, 1/&#176;C</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">13</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-117" class="externalLink  glosarioLink">capacidad de corriente</a>, A</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">14</td><td colspan="1" rowspan="1" style="">N&#250;mero de conductores por haz</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>CABLE DE GUARDA DE ACERO RECUBIERTO CON ALUMINIO</b><br /><br /><div style="width:500px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:300px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center">ASTM B416</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Secci&#243;n del conductor, mm2</td><td colspan="1" rowspan="1" style="text-align:center">46,44</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tipo del conductor</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">N&#250;mero de hilos</td><td colspan="1" rowspan="1" style="text-align:center">7</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Di&#225;metro de cada hilo, mm</td><td colspan="1" rowspan="1" style="text-align:center">2,9</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Di&#225;metro del conductor, mm</td><td colspan="1" rowspan="1" style="text-align:center">8,71</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> de ruptura, kN</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Resistencia cc a 20&#176;C, W/ km</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Coeficiente de expansi&#243;n lineal, 1/&#176;C</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>CONDUCTORES TUBULARES 500 kV</b><br /><br /><div style="width:500px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:300px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center">IEC 60114</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center">Al. Mg. Si</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Di&#225;metro exterior, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Espesor, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Secci&#243;n, mm2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Resistencia de ruptura a la tracci&#243;n, N/mm2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style="">Resistividad, W.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-117" class="externalLink  glosarioLink">capacidad de corriente</a>, A</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>CONDUCTORES TUBULARES 115 kV</b><br /><br /><div style="width:500px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:300px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:150px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center">IEC 60114</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center">Al. Mg. Si</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Di&#225;metro exterior, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Espesor, mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Secci&#243;n, mm2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Resistencia de ruptura a la tracci&#243;n, N/mm2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style="">Resistividad, W.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-117" class="externalLink  glosarioLink">capacidad de corriente</a>, A</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>CONECTORES <a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-88" class="externalLink  glosarioLink">ALTA TENSI&#211;N</a></b><br /><br /><div style="width:550px;"><table><tr><td colspan="1" rowspan="1" style="width:50px;height:30px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:300px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:200px;text-align:center"><b>SOLICITADO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Referencia</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><a href="etat300_conductores_conectores_subestaciones_alta_tension.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de aluminio</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Dureza Brinel, HB</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><br /><br /><br /><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 2008, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
