<!DOCTYPE html>
<html>
<head>
	<title>ET-AT310 Conectores de potencia para subestaciones y líneas de transmisión | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../index.html"><img src="../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2020" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../Usuario/Registro%3FReturnUrl=%252FEspecificacion%252FDetalles%252F2020.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/2020" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2020" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				


    <script type="text/javascript">
        $(document).ready(function () {
            showSubmenu('5', '26');
        });
    </script>

<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Especificaci&#243;n t&#233;cnica
	</div>
	<h1>ET-AT310 Conectores de potencia para subestaciones y l&#237;neas de transmisi&#243;n</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de especificación</div>
					<div class="caracteristicas">ET-AT310</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">16/11/2006</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../Home/DownloadPDF/2020">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FEspecificacion%2FDetalles%2F2020&amp;nodoid=2020', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_0">1. OBJETO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_1">2. CONDICIONES DE SERVICIO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_2">3. NORMAS DE FABRICACI&#211;N Y PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_3">4.	DEFINICIONES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_4">5.   CARACTER&#205;STICAS CONDUCTORES TUBULARES.</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_5">6.	DISE&#209;O ESTRUCTURAL  DE LOS CONECTORES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_6">7.	TIPOS DE CONECTORES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_7">8.  GENERALIDADES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_8">9.  GRASAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_9">10.	AUMENTO DE TEMPERATURA</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_10">11. RESISTENCIA MEC&#193;NICA A LA EXTRACCI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_11">12. CANTIDAD Y DI&#193;METRO DE PASADORES DE FIJACI&#211;N DE CONDUCTORES PARA CONECTORES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_12">13.	ARANDELAS PLANAS CORRIENTES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_13">14.	RECOMENDACIONES PARA REALIZAR CONEXIONES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_14">15.	SOPORTES DE MONTAJE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_15">16.	ENSAYOS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_16">17.	ROTULADO Y EMBALAJE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#heading_17">18.	 DOCUMENTOS A PRESENTAR EN LA OFERTA</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >1. OBJETO</h2>Establecer los requisitos generales que debe cumplir el suministro, fabricaci&#243;n, <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> y ensayos de los conectores de potencia para uso en subestaciones el&#233;ctricas de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-88" class="externalLink  glosarioLink">alta tensi&#243;n</a>  y l&#237;neas de transmisi&#243;n de CODENSA S.A. ESP.<br />
<h2 id="heading_1" >2. CONDICIONES DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-359" class="externalLink  glosarioLink">SERVICIO</a></h2>Las condiciones ambientales y el&#233;ctricas del <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> son las siguientes:<br /><div style="width:602px;"><table><tr><td colspan="2" rowspan="1" style="width:602px;height:20px;text-align:center"><b>CARACTER&#205;STICAS AMBIENTALES</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">a. Altura sobre el nivel del mar</td><td colspan="1" rowspan="1" style="text-align:center">2 650 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">b. Ambiente</td><td colspan="1" rowspan="1" style="text-align:center">Tropical</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">c. Temperatura m&#225;xima y m&#237;nima</td><td colspan="1" rowspan="1" style="text-align:center">30 &#186;C y - 10 &#186;C respectivamente.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">d. Nivel de humedad</td><td colspan="1" rowspan="1" style="text-align:center">Mayor al  90 %</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">e. Nivel <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-145" class="externalLink  glosarioLink">contaminaci&#243;n</a> (IEC 60815)</td><td colspan="1" rowspan="1" style="text-align:center">    Medio (II)</td></tr></table><br /></div>
<h2 id="heading_2" >3. NORMAS DE FABRICACI&#211;N Y PRUEBAS</h2>
Todos los materiales, dise&#241;o, fabricaci&#243;n, pruebas y ensayos deber&#225;n ajustarse a la &#250;ltima revisi&#243;n de las siguientes normas o de sus equivalentes:<br /><div style="width:519px;"><table><tr><td colspan="1" rowspan="1" style="width:145px;height:20px;">NTC 2155</td><td colspan="1" rowspan="1" style="width:374px;">Conectores de potencia para subestaciones el&#233;ctricas</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">NEMA CC1</td><td colspan="1" rowspan="1" style="">Electrical power conectors for Substations</td></tr></table><br /></div><br /><b>Pueden emplearse otras normas internacionalmente reconocidas equivalentes o superiores a las aqu&#237; se&#241;aladas, siempre y cuando se ajusten a lo solicitado en la presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-196" class="externalLink  glosarioLink">especificaci&#243;n t&#233;cnica</a>.</b><br /><br /><b>Las normas citadas en la presente especificaci&#243;n o cualquier otra que llegare a ser aceptada por CODENSA S.A.,  se refieren a su &#250;ltima revisi&#243;n.</b><br />
<h2 id="heading_3" >4.	DEFINICIONES</h2>
<b>Conector de derivaci&#243;n:</b> Es un conector en &#225;ngulo que une el conductor de una derivaci&#243;n al conductor principal en un &#225;ngulo especificado.<br /><br /><b>Conector en “L”:</b>  Un conector en “L” es un conector en &#225;ngulo que une los extremos de dos conductores en un &#225;ngulo de 90&#176;.<br /><br /><b>Conector en “T”:</b> Es un conector de derivaci&#243;n que une un conductor derivado al conductor principal en un &#225;ngulo de 90&#176;.<br /><br />
<h2 id="heading_4" >5.   CARACTER&#205;STICAS CONDUCTORES TUBULARES.</h2>
<b>Conductor tubular IPS Aluminio</b><br /><div style="width:974px;"><table><tr><td colspan="1" rowspan="1" style="width:145px;height:40px;text-align:center"><b>Tama&#241;o <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-298" class="externalLink  glosarioLink">nominal</a>.</b></td><td colspan="1" rowspan="1" style="width:214px;text-align:center"><b>Di&#225;metro externo</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Di&#225;metro interno</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Secci&#243;n</b></td><td colspan="1" rowspan="1" style="width:182px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-117" class="externalLink  glosarioLink">capacidad de corriente</a>  admisible</b></td><td colspan="1" rowspan="1" style="width:121px;text-align:center"><b>Aleaci&#243;n</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>pulg</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>pulg/mm</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>pulg/mm</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>mm<sup>2</sup></b></td><td colspan="1" rowspan="1" style="text-align:center"><b>A</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1 &#188; </td><td colspan="1" rowspan="1" style="text-align:center">1,66 / 42,2</td><td colspan="1" rowspan="1" style="text-align:center">1,38 / 34,7</td><td colspan="1" rowspan="1" style="text-align:center">447,6</td><td colspan="1" rowspan="1" style="text-align:center">810</td><td colspan="1" rowspan="1" style="text-align:center">6063 T6</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1 &#189; </td><td colspan="1" rowspan="1" style="text-align:center">1,90 / 48,3</td><td colspan="1" rowspan="1" style="text-align:center">1,61 / 40,6</td><td colspan="1" rowspan="1" style="text-align:center">532,1</td><td colspan="1" rowspan="1" style="text-align:center">930</td><td colspan="1" rowspan="1" style="text-align:center">6063 T6</td></tr></table><br /></div><br /><b>Conductor tubular Cobre U.S. ASTM</b><br /><div style="width:853px;"><table><tr><td colspan="1" rowspan="1" style="width:145px;height:40px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-298" class="externalLink  glosarioLink">nominal</a></b></td><td colspan="1" rowspan="1" style="width:214px;text-align:center"><b>Di&#225;metro externo</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Di&#225;metro interno</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Secci&#243;n</b></td><td colspan="1" rowspan="1" style="width:182px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-117" class="externalLink  glosarioLink">capacidad de corriente</a>  admisible</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>pulg</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>pulg/mm</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>pulg/mm</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>mm<sup>2</sup></b></td><td colspan="1" rowspan="1" style="text-align:center"><b>A</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1 &#188; </td><td colspan="1" rowspan="1" style="text-align:center">1,66 / 42,2</td><td colspan="1" rowspan="1" style="text-align:center">1,38 / 34,7</td><td colspan="1" rowspan="1" style="text-align:center">447,6</td><td colspan="1" rowspan="1" style="text-align:center"> 1 130</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1 &#189; </td><td colspan="1" rowspan="1" style="text-align:center">1,90 / 48,3</td><td colspan="1" rowspan="1" style="text-align:center">1,61 / 40,6</td><td colspan="1" rowspan="1" style="text-align:center">532,1</td><td colspan="1" rowspan="1" style="text-align:center">1 285</td></tr></table><br /></div>
<h2 id="heading_5" >6.	DISE&#209;O ESTRUCTURAL  DE LOS CONECTORES</h2>
Algunos principios b&#225;sicos de dise&#241;o de aplicaci&#243;n general para todo tipo de conectores son:<br />
<ul><li>La parte superior del cuerpo del conector se compone de diferentes secciones atornilladas, este tipo de construcci&#243;n permite distribuir de manera uniforme las fuerzas de compresi&#243;n sobre los elementos interconectados cuando el conector est&#225; cerrado.</li>
<li>Los tornillos deben estar lo m&#225;s cerca posible al conductor o tubo.</li>
<li>El di&#225;metro y n&#250;mero de tornillos debe producir la presi&#243;n de contacto requerida para cada dise&#241;o en particular.</li>
<li>Las aleaciones usadas deben ser lo suficientemente fuertes para soportar la presi&#243;n de los tornillos y lo suficientemente d&#250;ctiles para ejercer una acci&#243;n envolvente sobre el conductor de manera que se obtenga una eficiente transferencia de corriente.</li></ul>

<h2 id="heading_6" >7.	TIPOS DE CONECTORES</h2>
La presente especificaci&#243;n contempla conectores para los siguientes tipos de conexiones:<br />
<ul><li><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">Cable</a>  a <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></li>
<li>Tubo a tubo</li>
<li>Tubo a cable</li>
<li><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> a borna (bull&#243;n)</li>
<li>Tubo a pasador (bull&#243;n)</li>
<li><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> a soporte de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></li>
<li>Tubo a soporte de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-78" class="externalLink  glosarioLink">aislador</a>.</li></ul>
<br /><b>Conector de ranuras paralelas</b><br /><br />Se utilizan para derivar o conectar conductores de aluminio o cobre (seg&#250;n corresponda). Se debe respetar el par de apriete recomendado por el fabricante para evitar aflojamiento o <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-153" class="externalLink  glosarioLink">da&#241;o</a> de los conductores. Ver Figura 1.<br />
<h2 id="heading_7" >8.  GENERALIDADES</h2>
Los conectores ser&#225;n del tipo atornillable con apriete independiente en cada lado con el objeto de permitir su f&#225;cil instalaci&#243;n y desmontaje sin necesidad de herramientas especiales. <br /><br />Las dimensiones deber&#225;n corresponder perfectamente con las dimensiones de los conductores y terminales entre los que se efect&#250;a la conexi&#243;n.<br /><br />Los tornillos deber&#225;n garantizar una distribuci&#243;n uniforme y constante de la presi&#243;n en los conectores para cualquier temperatura a la que se encuentren (dentro del rango normal de operaci&#243;n).<br /><br />Una vez aplicado el par correspondiente sobre el conector, el tornillo debe salir como m&#237;nimo dos hilos por encima de la tuerca.<br /><br />Con cada pieza se debe suministrar la torniller&#237;a completa. Para cada uni&#243;n atornillada se dispondr&#225; de dos arandelas planas, una de presi&#243;n y una tuerca.<br /><br />Las piezas de conexi&#243;n no deber&#225;n da&#241;ar las caracter&#237;sticas mec&#225;nicas del conductor.<br /><br />Las uniones bimet&#225;licas Aluminio-Cobre ser&#225;n del tipo “&#225;nodo masivo”, masas de aleaci&#243;n de aluminio que al producirse el ataque galv&#225;nico metalizan el aluminio desprendido sobre el cobre deteniendo el proceso.<br />
<h2 id="heading_8" >9.  GRASAS</h2>
En su propuesta, el fabricante deber&#225; indicar el tipo de grasa a utilizar y la cantidad necesaria por pieza. <br /><br />Se utilizar&#225;n grasas de contacto, con las siguientes caracter&#237;sticas m&#237;nimas:<br />
<ul><li>Contenido de zinc superior al 30%</li>
<li>Punto de goteo superior a 150&#176;C</li>
<li>Estable con el tiempo, sin afectaci&#243;n por agentes ambientales o corrosivos.</li>
<li>Ser inocuas al contacto con la piel</li></ul>

<h2 id="heading_9" >10.	AUMENTO DE TEMPERATURA</h2>
<ul><li>El aumento de temperatura de un conector <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-177" class="externalLink  glosarioLink">el&#233;ctrico</a> de potencia no debe exceder el aumento de temperatura del conductor con el cual debe utilizarse.</li>
<li>El aumento de temperatura de un conector <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-177" class="externalLink  glosarioLink">el&#233;ctrico</a> de potencia que una conductores de calibres diferentes, no debe exceder el aumento de temperatura del conductor que tenga el aumento mayor.</li></ul>

<h2 id="heading_10" >11. RESISTENCIA MEC&#193;NICA A LA EXTRACCI&#211;N</h2>
La resistencia a la extracci&#243;n de los dispositivos de fijaci&#243;n de un conector, debe ser la siguiente:<br /><div style="width:577px;"><table><tr><td colspan="2" rowspan="1" style="width:304px;height:38px;text-align:center"><b>Calibre del conductor</b></td><td colspan="1" rowspan="2" style="width:273px;text-align:center"><b>Resistencia mec&#225;nica m&#237;nima a la extracci&#243;n (kg)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>AWG/MCM</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>mm</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6 – 1/0</td><td colspan="1" rowspan="1" style="text-align:center">13 – 54</td><td colspan="1" rowspan="1" style="text-align:center">136</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2/0 – 4/0</td><td colspan="1" rowspan="1" style="text-align:center">67 – 107</td><td colspan="1" rowspan="1" style="text-align:center">227</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">250 – 500</td><td colspan="1" rowspan="1" style="text-align:center">127 – 253</td><td colspan="1" rowspan="1" style="text-align:center">454</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Mayor de 500</td><td colspan="1" rowspan="1" style="text-align:center">Mayor de 253</td><td colspan="1" rowspan="1" style="text-align:center">907</td></tr></table><br /></div><br /><br />
<h2 id="heading_11" >12. CANTIDAD Y DI&#193;METRO DE PASADORES DE FIJACI&#211;N DE CONDUCTORES PARA CONECTORES</h2>
La cantidad y di&#225;metro de los pasadores de fijaci&#243;n de conductores para conectores est&#225;n indicados en la tabla del Anexo 1, para diferentes calibres de conductores y di&#225;metros de tubos y bornas.<br /><br />Todo tornillo en U se cuenta como si fueran dos tornillos. <br /><br />Cuando se emplean dos tama&#241;os diferentes de conductores, se permite el uso de los tornillos especificados para el conductor m&#225;s peque&#241;o.<br /><br />Cuando se especifican tres tornillos, se aplica la siguiente excepci&#243;n: los ojetes del terminal deben contar con m&#237;nimo cuatro tornillos o el equivalente para un conductor sencillo.<br /><br />Los tornillos de aleaciones de bronce deben presentar una resistencia a la extracci&#243;n m&#237;nima de 70 000 lb/pulg2 y los de aleaci&#243;n de aluminio deben presentar una resistencia a la extracci&#243;n m&#237;nima de 55 000 lb/pulg2.<br /><br />Los tornillos de aleaciones de bronce deben emplearse en conectores de aleaci&#243;n de cobre y los de aleaci&#243;n de aluminio en conductores de aleaci&#243;n de aluminio. Se permite alternar los materiales de la aleaci&#243;n que se emplean en los tornillos siempre y cuando se cumpla con los requisitos de desempe&#241;o.<br /><br />Tambi&#233;n se pueden utilizar tornillos de acero inoxidable o galvanizados en caliente. Estos tornillos eliminan problemas de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> que podr&#237;an presentarse y dado que el acero es mal conductor de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-175" class="externalLink  glosarioLink">electricidad</a>, evitan que se formen trayectorias cerradas de corriente disminuyendo as&#237; las p&#233;rdidas en el conector por corrientes par&#225;sitas.<br /><br />Las caracter&#237;sticas nominales de torsi&#243;n para los diferentes tipos de tornillos se presentan a continuaci&#243;n:<br /><div style="width:1000px;"><table><tr><td colspan="2" rowspan="1" style="width:304px;height:21px;text-align:center"><b>Di&#225;metro de los tornillos</b></td><td colspan="3" rowspan="1" style="width:695px;text-align:center"><b>Caracter&#237;sticas nominales de torsi&#243;n</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>Pulgadas</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>mm</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>lb.pie</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>lb.pulgada</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>N.m</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3/8 SB</td><td colspan="1" rowspan="1" style="text-align:center">9,5</td><td colspan="1" rowspan="1" style="text-align:center">20</td><td colspan="1" rowspan="1" style="text-align:center">240</td><td colspan="1" rowspan="1" style="text-align:center">27,1</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#189; SB</td><td colspan="1" rowspan="1" style="text-align:center">12,7</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center">480</td><td colspan="1" rowspan="1" style="text-align:center">54,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5/8 SB</td><td colspan="1" rowspan="1" style="text-align:center">15,9</td><td colspan="1" rowspan="1" style="text-align:center">55</td><td colspan="1" rowspan="1" style="text-align:center">660</td><td colspan="1" rowspan="1" style="text-align:center">74,6</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3/8 L-A</td><td colspan="1" rowspan="1" style="text-align:center">9,5</td><td colspan="1" rowspan="1" style="text-align:center">14</td><td colspan="1" rowspan="1" style="text-align:center">168</td><td colspan="1" rowspan="1" style="text-align:center">19</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#189; L-A</td><td colspan="1" rowspan="1" style="text-align:center">12,7</td><td colspan="1" rowspan="1" style="text-align:center">25</td><td colspan="1" rowspan="1" style="text-align:center">300</td><td colspan="1" rowspan="1" style="text-align:center">33,9</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5/8 L-A</td><td colspan="1" rowspan="1" style="text-align:center">15,9</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center">480</td><td colspan="1" rowspan="1" style="text-align:center">54,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5/16” A</td><td colspan="1" rowspan="1" style="text-align:center">7,9</td><td colspan="1" rowspan="1" style="text-align:center">14,75</td><td colspan="1" rowspan="1" style="text-align:center">177</td><td colspan="1" rowspan="1" style="text-align:center">20</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3/8” A</td><td colspan="1" rowspan="1" style="text-align:center">9,5</td><td colspan="1" rowspan="1" style="text-align:center">28</td><td colspan="1" rowspan="1" style="text-align:center">336</td><td colspan="1" rowspan="1" style="text-align:center">38</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#189;” A</td><td colspan="1" rowspan="1" style="text-align:center">12,7</td><td colspan="1" rowspan="1" style="text-align:center">48</td><td colspan="1" rowspan="1" style="text-align:center">575</td><td colspan="1" rowspan="1" style="text-align:center">65</td></tr></table><br /></div><br /><br />L-A: Aluminio lubricado<br />SB: Silicona bronce<br />A: Acero<br /><br />
<h2 id="heading_12" >13.	ARANDELAS PLANAS CORRIENTES</h2>
El tama&#241;o de las arandelas planas (corrientes), de silicona-bronce, aluminio o acero, previstas para usar con pasadores de 3/8”, &#189;” y 5/8” para unir conectores el&#233;ctricos de potencia a superficies de contacto planas deben ser:<br /><div style="width:919px;"><table><tr><td colspan="2" rowspan="1" style="width:256px;height:21px;text-align:center"><b>Tama&#241;o del perno</b></td><td colspan="3" rowspan="1" style="width:663px;text-align:center"><b>Tama&#241;o de la arandela pulg (mm)</b></td></tr>
<tr><td colspan="1" rowspan="2" style="height:22px;text-align:center"><b>Pulgadas</b></td><td colspan="1" rowspan="2" style="text-align:center"><b>mm</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>Di&#225;metro interior</b></td><td colspan="1" rowspan="2" style="text-align:center"><b>Di&#225;metro exterior</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>M&#237;nimo</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>M&#225;ximo</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3/8</td><td colspan="1" rowspan="1" style="text-align:center">9,5</td><td colspan="1" rowspan="1" style="text-align:center">13/32 (10,3)</td><td colspan="1" rowspan="1" style="text-align:center">7/16 (11,1)</td><td colspan="1" rowspan="1" style="text-align:center">7/8 (22,2)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">&#189; </td><td colspan="1" rowspan="1" style="text-align:center">12,7</td><td colspan="1" rowspan="1" style="text-align:center">17/32 (13,5)</td><td colspan="1" rowspan="1" style="text-align:center">9/16 (14,2)</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; (31,7)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5/8</td><td colspan="1" rowspan="1" style="text-align:center">15,9</td><td colspan="1" rowspan="1" style="text-align:center">21/32 (16,7)</td><td colspan="1" rowspan="1" style="text-align:center">11/16 (17,4)</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; (38,1)</td></tr></table><br /></div><br />
<h2 id="heading_13" >14.	RECOMENDACIONES PARA REALIZAR CONEXIONES</h2>
Las superficies del conector y del conductor deben limpiarse vigorosamente con un cepillo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-84" class="externalLink  glosarioLink">alambre</a> o tela esmeril. Se necesita una superficie lustrosa y brillante. Se debe aplicar una mezcla de contacto inmediatamente despu&#233;s del limpiado del aluminio.<br /><br />Algunos conectores est&#225;n recubiertos con otros metales, las superficies de estos conectores deben rasparse hasta remover parte del recubrimiento. Deben limpiarse con un solvente si es necesario.<br /><br />Puesto que es el aluminio el que corroe en una celda el&#233;ctrica cobre-aluminio, no deben usarse cables o tubos de aluminio con conectores de cobre sin recubrimiento. En el caso inverso (conductor de cobre y conector de aluminio) si es aceptable funcionalmente siempre que se estipule que el conector de aluminio tenga mayor <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-273" class="externalLink  glosarioLink">masa</a> en comparaci&#243;n con la del conductor de cobre (&#225;nodo masivo).<br /><br />Una <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-333" class="externalLink  glosarioLink">precauci&#243;n</a> al hacer cualquier uni&#243;n cobre a aluminio tiene que ver con las posiciones relativas de los conductores de cobre y aluminio. Las sales de cobre atacan al aluminio mientras que las sales de aluminio no atacan al cobre. Por esto, lo mejor es instalar en la medida de lo posible, los conductores de aluminio por encima de los de cobre. Esto previene el lavado de las sales de cobre sobre el aluminio.<br /><br />Los conectores de aluminio plateados no deben usarse en barras de aluminio sin recubrimiento.<br />
<h2 id="heading_14" >15.	SOPORTES DE MONTAJE</h2>
Cuando se use un conector de aluminio para hacer la conexi&#243;n a una pala de cobre, se sugiere utilizar tornillos, tuercas y arandelas de bronce recubiertos de silicon o de acero inoxidable. Pueden usarse otros materiales adecuados procurando que cumplan el numeral anterior correspondiente a la <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. <br /><br />Con herrajes de acero, deben usarse arandelas de presi&#243;n para compensar los diferentes coeficientes t&#233;rmicos de expansi&#243;n entre metales diferentes y la fluencia del aluminio. No se recomiendan herrajes de aluminio en una conexi&#243;n de cobre bajo las condiciones de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> originadas por efecto de las sales de cobre en el lado inferior de la conexi&#243;n.<br /><br />
<h2 id="heading_15" >16.	ENSAYOS</h2>
<b>Ensayos tipo</b><br /><br />Para la aceptaci&#243;n de los conectores, ser&#225; necesario presentar protocolos de las siguientes pruebas tipo:<br /><br /><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">Ensayo</a> de Aumento de Temperatura</b><br /><br />Los ensayos de aumento de temperatura en conectores deben realizarse ya sea en interiores o en exteriores. El aumento de temperatura debe determinarse a 100%, 125% y 150% de la corriente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> con temperaturas equilibradas, obtenidas en cada nivel. El equilibrio de temperatura se define como la temperatura constante (variaci&#243;n de 1&#176; m&#225;ximo) entre tres medidas sucesivas. Las medidas se hacen al final de los primeros 30 minutos con intervalos de 1 hora hasta la terminaci&#243;n del <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a>. Los valores de corrientes usados se basan en las capacidades nominales de corriente de los conductores.<br /><br />Los conductores del calibre y tipo correcto deben prolongarse 1,2 m de cada abertura del conector al punto de conexi&#243;n al circuito para eliminar cavidades de calor o puntos calientes en el anillo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a>.<br /><br />Los valores de corriente a usar para este <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a> para los diferentes tipos de conectores deben determinarse de acuerdo a lo siguiente:<br />
<ul><li>Conectores terminales: El valor de corriente debe seleccionarse como el menor valor entre el valor <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> del <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> al cual se une el conector y el valor <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> del conductor para el cual se dise&#241;a la abertura.</li>
<li>Conectores en &#225;ngulo y rectos: El valor de corriente debe seleccionarse con base en el conductor que tenga el valor mas bajo para conducci&#243;n de corriente cuando las aberturas son de dos calibres y con base en el conductor que es com&#250;n a ambas aberturas cuando &#233;stas son del mismo calibre.</li>
<li>Conectores en “T”: Los valores de corriente deben seleccionarse con base en la corriente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> total en el conductor de la derivaci&#243;n o en el principal si &#233;ste es  el m&#225;s peque&#241;o.</li></ul>
<br /><b>Ensayos de resistencia mec&#225;nica a  la extracci&#243;n</b><br /><br />Los ensayos de resistencia a la extracci&#243;n de los dispositivos de fijaci&#243;n del conector, deben hacerse con conductores de ambos calibres, el m&#225;ximo y el m&#237;nimo, de aluminio o cobre, seg&#250;n se empleen para cada conector en particular. El conector debe fijarse al conductor y se deben apretar los tornillos de fijaci&#243;n de acuerdo con la recomendaci&#243;n del fabricante. La <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-113" class="externalLink  glosarioLink">carga</a> debe aplicarse entre las mordazas a una velocidad que no exceda &#188;” por minuto por pie de longitud.<br /><br /><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">Ensayo</a> de efecto corona y <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> de radioinfluencia (RIV)</b><br /><br />Los conectores deben ensayarse mientras se ensamblan con el conductor sobre el cual deben usarse. Se permite sustituir los tubos de dimensiones equivalentes por conductores cableados. El conector y el conductor a ensayar deben estar limpios, secos y nuevos.<br /><br />Se permite realizar los ensayos bajo condiciones monof&#225;sicas pero debe corregirse el valor <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> del conector en la <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-205" class="externalLink  glosarioLink">fase</a> central de la condici&#243;n trif&#225;sica. Para esto se debe seguir el procedimiento indicado en el Numeral 3.3.2 de la NTC 2155.<br /><br />Las observaciones del efecto corona visual deben hacerse en un &#225;rea oscura despu&#233;s de que el ojo se haya adaptado. Pueden usarse binoculares para observar el efecto. Las observaciones deben limitarse a la presencia o ausencia de efecto corona positivo ya que este es quien contribuye al ruido en forma significativa. Debe aplicarse una <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-372" class="externalLink  glosarioLink">sobretensi&#243;n</a> del 30% para establecer el sitio cr&#237;tico del efecto corona, si lo hay. Debe observarse la <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> de extinci&#243;n del efecto corona a medida que disminuye la <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a>.<br /><br />Las medidas de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> de radio influencia deben efectuarse de acuerdo con la NEMA No. 107-1987. Se pueden omitir estas medidas si la configuraci&#243;n del <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a> permite la observaci&#243;n visual completa y se han identificado todas las fuentes del efecto corona.<br /><br />El nivel de radio interferencia (RIV) no debe superar los 400 <span class="codeInline">&#181;</span>V entre 0,5 y 2 MHz.<br /><br /><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">Ensayo</a> de flexi&#243;n</b><br /><br />Este <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a> se debe realizar a todas  las piezas previstas para conexi&#243;n a tubo, as&#237; como las piezas de soporte de barras y las de conexiones a bornas de equipos.<br /><br />El <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a> consiste en someter el conector a la <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-113" class="externalLink  glosarioLink">carga</a> de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a> en direcci&#243;n horizontal y vertical en el plano perpendicular al eje longitudinal del conductor. La <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-113" class="externalLink  glosarioLink">carga</a> de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a> se aplicar&#225; sobre el conductor los mas cerca posible al conector a ambos lados de este y de forma sim&#233;trica. <br /><br />El <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a> se considerar&#225; satisfactorio si no se aprecian deformaciones o fisuras en el conector. <br /><br /><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">Ensayo</a> de apriete de torniller&#237;a</b><br /><br />Este <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a> se realizar&#225; sobre todos los tipos de conectores.<br /><br />Consiste en aplicar sobre la torniller&#237;a del conector un par de apriete superior en un 25% al par <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-298" class="externalLink  glosarioLink">nominal</a>. Para esto se montar&#225; el conductor sobre la pieza y se fijar&#225; la pieza sobre una bancada en el caso de piezas soporte o se atornillar&#225; a una pieza semejante en el caso de piezas de conexi&#243;n.<br /><br />Se someter&#225;n al par de apriete de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-188" class="externalLink  glosarioLink">ensayo</a> a todos los tornillos de la pieza simult&#225;neamente. Para esto se apretar&#225;n todos los tornillos alternativamente con incrementos de par de 10 N.m.<br /><br />Se debe comprobar mediante <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> visual que la pieza no ha sufrido ning&#250;n <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-153" class="externalLink  glosarioLink">da&#241;o</a> como fisuras o deformaciones permanentes. <br /><br /><b>ensayos de recepci&#243;n</b><br /><br />Se realizar&#225;n los siguientes ensayos de recepci&#243;n:<br />
<ul><li><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-235" class="externalLink  glosarioLink">Inspecci&#243;n</a> visual del grado de acabado de superficie</li>
<li>Comprobaci&#243;n de medidas de acuerdo a planos</li>
<li>Comprobaci&#243;n del par de apriete indicado en planos</li></ul>
<br />Estos ensayos se realizar&#225;n por muestreo en cada tipo de conector.<br />
<h2 id="heading_16" >17.	ROTULADO Y EMBALAJE</h2>
En cada conector debe indicarse como m&#237;nimo la siguiente informaci&#243;n:<br />
<ul><li>Nombre del fabricante</li>
<li>Calibre m&#225;ximo o rango de calibres de los conductores con los cuales se ha previsto usar el conector.</li></ul>
<br />Para el embalaje de los conectores se deber&#225;n cumplir los siguientes requisitos:<br />
<ul><li>Se proteger&#225;n las zonas de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-143" class="externalLink  glosarioLink">contacto el&#233;ctrico</a>  que pudieran da&#241;arse. </li>
<li>Cada pieza dentro de un mismo embalaje ir&#225; dentro de una bolsa de pl&#225;stico o caja de cart&#243;n. Se utilizar&#225; <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">material</a> de relleno para evitar que las piezas se golpeen entre s&#237;.</li>
<li>Las superficies de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-143" class="externalLink  glosarioLink">contacto el&#233;ctrico</a>  que hayan sido mecanizadas ser&#225;n engrasadas en f&#225;brica.</li></ul>

<h2 id="heading_17" >18.	 DOCUMENTOS A PRESENTAR EN LA OFERTA</h2>El oferente deber&#225; presentar para cada tipo de conector ofertado la siguiente informaci&#243;n:<br />
<ul><li>Copia de los protocolos de los ensayos tipo (indicando fecha y laboratorio)</li>
<li>Valores nominales</li>
<li>Lista de los materiales a emplear (aleaciones y torniller&#237;a)</li>
<li>Planos de dimensiones generales de la pieza</li>
<li>Caracter&#237;sticas y tipo de grasa a emplear</li>
<li>Excepciones a la presente especificaci&#243;n, debidamente justificadas.</li></ul>
<br /><b>FIGURA 1.  CONECTOR DE RANURAS PARALELAS</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 1.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/2d31383836323833343936-41707-figura 1.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><br /><div style="width:1000px;"><table><tr><td colspan="1" rowspan="2" style="width:77px;height:31px;text-align:center"><b>Tipo</b></td><td colspan="1" rowspan="2" style="width:136px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</b></td><td colspan="1" rowspan="2" style="width:207px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> Tornillos</b></td><td colspan="1" rowspan="2" style="width:95px;text-align:center"><b>N&#250;mero de Tornillos</b></td><td colspan="1" rowspan="2" style="width:112px;text-align:center"><b>Tipo de Conductor</b></td><td colspan="1" rowspan="2" style="width:100px;text-align:center"><b>Calibre principal</b></td><td colspan="1" rowspan="1" style="width:82px;text-align:center"><b>Di&#225;metro</b></td><td colspan="1" rowspan="2" style="width:91px;text-align:center"><b>Calibre secundario</b></td><td colspan="1" rowspan="1" style="width:100px;text-align:center"><b>Di&#225;metro</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>mm</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>mm</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de aluminio</td><td colspan="1" rowspan="1" style="text-align:center">Acero galvanizado en caliente</td><td colspan="1" rowspan="1" style="text-align:center">3 – 4</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605 MCM</td><td colspan="1" rowspan="1" style="text-align:center">24,2 mm</td><td colspan="1" rowspan="1" style="text-align:center">605 MCM</td><td colspan="1" rowspan="1" style="text-align:center">24,2 mm</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de aluminio</td><td colspan="1" rowspan="1" style="text-align:center">Acero galvanizado en caliente</td><td colspan="1" rowspan="1" style="text-align:center">3 – 4 </td><td colspan="1" rowspan="1" style="text-align:center">Aluminio ACSR</td><td colspan="1" rowspan="1" style="text-align:center">1113 MCM</td><td colspan="1" rowspan="1" style="text-align:center">31,9 mm</td><td colspan="1" rowspan="1" style="text-align:center">1113 MCM</td><td colspan="1" rowspan="1" style="text-align:center">31,9 mm</td></tr>
<tr><td colspan="1" rowspan="1" style="height:35px;text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de aluminio</td><td colspan="1" rowspan="1" style="text-align:center">Acero galvanizado en caliente</td><td colspan="1" rowspan="1" style="text-align:center">3 – 4 </td><td colspan="1" rowspan="1" style="text-align:center">Aluminio ACSR</td><td colspan="1" rowspan="1" style="text-align:center">4/0 AWG</td><td colspan="1" rowspan="1" style="text-align:center">16,3 mm</td><td colspan="1" rowspan="1" style="text-align:center">4/0 AWG</td><td colspan="1" rowspan="1" style="text-align:center">16,3 mm</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de aluminio</td><td colspan="1" rowspan="1" style="text-align:center">Acero galvanizado en caliente</td><td colspan="1" rowspan="1" style="text-align:center">3 – 4 </td><td colspan="1" rowspan="1" style="text-align:center">Aluminio ACSR</td><td colspan="1" rowspan="1" style="text-align:center">336,4 MCM</td><td colspan="1" rowspan="1" style="text-align:center">18,3 mm</td><td colspan="1" rowspan="1" style="text-align:center">336,4 MCM</td><td colspan="1" rowspan="1" style="text-align:center">18,3 mm</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de aluminio</td><td colspan="1" rowspan="1" style="text-align:center">Acero galvanizado en caliente</td><td colspan="1" rowspan="1" style="text-align:center">3 – 4 </td><td colspan="1" rowspan="1" style="text-align:center">Aluminio ACSR</td><td colspan="1" rowspan="1" style="text-align:center">266.8 MCM</td><td colspan="1" rowspan="1" style="text-align:center">16,3 mm</td><td colspan="1" rowspan="1" style="text-align:center">266,8 MCM</td><td colspan="1" rowspan="1" style="text-align:center">16,3 mm</td></tr></table><br /></div><br /><b>FIGURA 2.  CONECTOR RECTO DE BORNA(BULL&#211;N) A TUBO</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 2.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/2d31363337383336353230-50814-figura 2.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div style="width:768px;"><table><tr><td colspan="1" rowspan="2" style="width:59px;height:34px;text-align:center"><b>Tipo</b></td><td colspan="1" rowspan="2" style="width:148px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</b></td><td colspan="1" rowspan="2" style="width:221px;text-align:center">* <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> tornillos<b></td><td colspan="1" rowspan="2" style="width:95px;text-align:center"></b>N&#250;mero de Tornillos<b></td><td colspan="1" rowspan="2" style="width:123px;text-align:center"></b>Di&#225;metro borna (bullon) mm (B)<b></td><td colspan="1" rowspan="1" style="width:122px;text-align:center"></b>Di&#225;metro tubo *</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center"><b>pulg/mm (A)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Acero galvanizado en caliente</td><td colspan="1" rowspan="1" style="text-align:center">8</td><td colspan="1" rowspan="1" style="text-align:center">30</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Acero galvanizado en caliente</td><td colspan="1" rowspan="1" style="text-align:center">8</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3 </td></tr></table><br /></div><br /><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU  sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13)<br /><br /><b>FIGURA 3.  CONECTOR DE SOPORTE FIJO PARA TUBO PASANTE</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 3.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/32313430393033373034-53922-figura 3.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><br /><div style="width:769px;"><table><tr><td colspan="1" rowspan="2" style="width:59px;height:21px;text-align:center"><b>Tipo</b></td><td colspan="1" rowspan="2" style="width:148px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></b></td><td colspan="1" rowspan="2" style="width:221px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> tubo pasante</b></td><td colspan="1" rowspan="2" style="width:95px;text-align:center"><b>Di&#225;metro tubo (pulg)</b></td><td colspan="2" rowspan="1" style="width:246px;text-align:center"><b>Tipo <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:35px;text-align:center"><b>Di&#225;metro interno</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Di&#225;metro externo</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio/Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; </td><td colspan="1" rowspan="1" style="text-align:center">76</td><td colspan="1" rowspan="1" style="text-align:center">108</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio/Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; </td><td colspan="1" rowspan="1" style="text-align:center">76</td><td colspan="1" rowspan="1" style="text-align:center">108</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio/Cobre</td><td colspan="1" rowspan="1" style="text-align:center">2  &#189;</td><td colspan="1" rowspan="1" style="text-align:center">76</td><td colspan="1" rowspan="1" style="text-align:center">108</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605 MCM </td><td colspan="1" rowspan="1" style="text-align:center">76</td><td colspan="1" rowspan="1" style="text-align:center">108</td></tr></table><br /></div><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU  sin que se presente corrosi&#243;n galv&#225;nica. (Ver numerales 7 y 13)<br /><br /><br /><b>FIGURA 4.  CONECTOR DERIVACI&#211;N EN T DE TUBO A TUBO</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 4.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31393331313232393638-94335-figura 4.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div style="width:753px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:20px;text-align:center"><b>Tipo</b></td><td colspan="1" rowspan="1" style="width:105px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> tubo pasante</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Di&#225;metro tubo pasante (pulg/mm)</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> tubo derivaci&#243;n</b></td><td colspan="1" rowspan="1" style="width:121px;text-align:center"><b>Di&#225;metro tubo derivaci&#243;n (pulg/mm)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">Bronce</td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3</td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3 </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">Bronce</td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,16</td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42.16 </td></tr>
<tr><td colspan="1" rowspan="1" style="height:35px;text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:35px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,16</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,16</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio/Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio/Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio/Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,16</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio/Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,16</td></tr></table><br /><br /></div><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU  sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><br /><b>FIGURA 5.  CONECTOR DERIVACI&#211;N EN T DE TUBO PASANTE A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> DERIVADO</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 5.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31343134383935383936-63866-figura 5.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div style="width:837px;"><table><tr><td colspan="1" rowspan="1" style="width:59px;height:52px;text-align:center"><b>Tipo</b></td><td colspan="1" rowspan="1" style="width:148px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</b></td><td colspan="1" rowspan="1" style="width:171px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> tubo pasante</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>Di&#225;metro tubo pasante (pulg/mm)</b></td><td colspan="1" rowspan="1" style="width:123px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> derivaci&#243;n</b></td><td colspan="1" rowspan="1" style="width:144px;text-align:center"><b>Calibre <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> derivaci&#243;n  AWG – MCM</b></td><td colspan="1" rowspan="1" style="width:82px;text-align:center"><b>Di&#225;metro <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> (mm)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,16</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico</td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico</td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,16</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3</td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">2/0 – 4/0</td><td colspan="1" rowspan="1" style="text-align:center">15</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,16</td><td colspan="1" rowspan="1" style="text-align:center">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">2/0 – 4/0</td><td colspan="1" rowspan="1" style="text-align:center">15</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio/Cobre</td><td colspan="1" rowspan="1" style="text-align:center">2  &#189;</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24.2</td></tr></table><br /></div><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU  sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><b>FIGURA 6.  CONECTOR DERIVACI&#211;N EN T DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> PASANTE A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> DERIVADO</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 6.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31363633333432383732-60065-figura 6.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div style="width:911px;"><table><tr><td colspan="1" rowspan="1" style="width:59px;height:67px;text-align:center"><b>Tipo</b></td><td colspan="1" rowspan="1" style="width:148px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</b></td><td colspan="1" rowspan="1" style="width:114px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> pasante</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>Calibre <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> pasante AWG – MCM</b></td><td colspan="1" rowspan="1" style="width:123px;text-align:center"><b>Di&#225;metro <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> (mm)</b></td><td colspan="1" rowspan="1" style="width:144px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> derivaci&#243;n</b></td><td colspan="1" rowspan="1" style="width:122px;text-align:center"><b>Calibre cable derivaci&#243;n  AWG – MCM</b></td><td colspan="1" rowspan="1" style="width:91px;text-align:center"><b>Di&#225;metro cable (mm)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">1113</td><td colspan="1" rowspan="1" style="text-align:center">31,98</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">Bimetalico*</td><td colspan="1" rowspan="1" style="text-align:center">Cu</td><td colspan="1" rowspan="1" style="text-align:center">450</td><td colspan="1" rowspan="1" style="text-align:center">20.1</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td></tr></table><br /></div><br /><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU  sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><b>FIGURA 7.  CONECTOR ACODADO 90&#176; DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> DUPLEX A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 7.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31313437313135383030-59640-figura 7.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div style="width:911px;"><table><tr><td colspan="1" rowspan="1" style="width:59px;height:52px;text-align:center"><b>Tipo</b></td><td colspan="1" rowspan="1" style="width:148px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</b></td><td colspan="1" rowspan="1" style="width:114px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> pasante</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>Calibre <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> duplex AWG – MCM</b></td><td colspan="1" rowspan="1" style="width:123px;text-align:center"><b>Di&#225;metro <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> (mm)</b></td><td colspan="1" rowspan="1" style="width:144px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> derivaci&#243;n</b></td><td colspan="1" rowspan="1" style="width:122px;text-align:center"><b>Calibre <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> derivaci&#243;n  AWG – MCM</b></td><td colspan="1" rowspan="1" style="width:91px;text-align:center"><b>Di&#225;metro <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> (mm)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">1113</td><td colspan="1" rowspan="1" style="text-align:center">31,98</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">605</td><td colspan="1" rowspan="1" style="text-align:center">24,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">Aleaci&#243;n de Aluminio</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">1113</td><td colspan="1" rowspan="1" style="text-align:center">31,98</td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center">1113</td><td colspan="1" rowspan="1" style="text-align:center">31,98</td></tr></table><br /></div><br /><br /><b>FIGURA 8.  CONECTOR DERIVACI&#211;N EN T TUBO PASANTE A PLATINA</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 8.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/2d323938393336303430-49778-figura 8.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div style="width:567px;"><table><tr><td colspan="1" rowspan="1" style="width:59px;height:50px;text-align:center"><b>Tipo</b></td><td colspan="1" rowspan="1" style="width:148px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</b></td><td colspan="1" rowspan="1" style="width:166px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> tubo pasante</b></td><td colspan="1" rowspan="1" style="width:194px;text-align:center"><b>Di&#225;metro <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-0" class="externalLink  glosarioLink">bominal</a> tubo (pulg/mm)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:29px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio/Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:27px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Aluminio/Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,16</td></tr></table><br /></div><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><b>FIGURA 9.  CONECTOR A 90&#176; DE BORNA (BULL&#211;N) A TUBO</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 9.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/2d383135313633313132-59282-figura 9.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div style="width:867px;"><table><tr><td colspan="1" rowspan="2" style="width:59px;height:39px;text-align:center"><b>Tipo</b></td><td colspan="1" rowspan="2" style="width:148px;text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</b></td><td colspan="1" rowspan="2" style="width:166px;text-align:center">* <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> tornillos<b></td><td colspan="1" rowspan="2" style="width:194px;text-align:center"></b>N&#250;mero de Tornillos<b></td><td colspan="1" rowspan="2" style="width:145px;text-align:center"></b>Di&#225;metro borna (bullon) mm (B)<b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"></b>Di&#225;metro tubo *</td></tr>
<tr><td colspan="1" rowspan="1" style="height:22px;text-align:center"><b>pulg/mm (A)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:39px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Acero galvanizado en caliente</td><td colspan="1" rowspan="1" style="text-align:center">8</td><td colspan="1" rowspan="1" style="text-align:center">30</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; / 42,2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">Bimet&#225;lico*</td><td colspan="1" rowspan="1" style="text-align:center">Acero galvanizado en caliente</td><td colspan="1" rowspan="1" style="text-align:center">8</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center">1 &#189; / 48,3</td></tr></table><br /></div><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><br /><b>FIGURA 10. CONECTOR RECTO DE PLATINA LISA A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a>/BUL&#211;N</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 10.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31353730303737343938-52212-figura 10.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/Tf10.JPG" src="../../media/cache/images/500x355/wikiimages/2d323633313431303435-45077-Tf10.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br /><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><b>FIGURA 11. CONECTOR RECTO DE BORNA (BULL&#211;N) A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 11.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31353730303737333339-63145-figura 11.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf11.JPG" src="../../media/cache/images/500x355/wikiimages/323533303834393037-35083-tf11.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU sin que se presente corrosi&#243;n galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><b>FIGURA 12. CONECTOR RECTO DE TUBO PASANTE A CABLE DERIVADO</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 12.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31353730303737343332-71864-figura 12.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf12.JPG" src="../../media/cache/images/500x355/wikiimages/32303639353436323139-43344-tf12.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br /><br /><b>FIGURA 13. CONECTOR RECTO DE TUBO A PLATINA LISA</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 13.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31353730303737353239-51505-figura 13.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf13.JPG" src="../../media/cache/images/500x355/wikiimages/2d31373039313934303035-29107-tf13.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><br /><b>FIGURA 14. CONECTOR DERIVACI&#211;N EN T DE BORNA (BUL&#211;N) A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 14.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31353730303737333734-53340-figura 14.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf14.JPG" src="../../media/cache/images/500x355/wikiimages/31393636393136383433-36028-tf14.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br /><b>FIGURA 15. CONECTOR A 90&#176; DE BORNA (BULL&#211;N) A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a>/BUL&#211;N</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 15.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31353730303737313939-60531-figura 15.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf15.JPG" src="../../media/cache/images/500x355/wikiimages/2d31383131383233333831-43048-tf15.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br /><br /><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><br /><b>FIGURA 16. CONECTOR A 90&#176; DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> A PLATINA LISA</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 16.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31353730303737333038-37549-figura 16.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf16.JPG" src="../../media/cache/images/500x355/wikiimages/34363337393331-35288-tf16.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><br /><b>FIGURA 17. GRAPA DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-342" class="externalLink  glosarioLink">PUESTA A TIERRA</a> PARA CABLES</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 17.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31353730303737343035-33880-figura 17.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf17.JPG" src="../../media/cache/images/500x355/wikiimages/353230383635303033-20403-tf17.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br /><br /><b>FIGURA 18. CONECTOR DE COMPRESI&#211;N TIPO PALA</b><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 18.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31353730303737373632-47708-figura 18.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf18.JPG" src="../../media/cache/images/500x355/wikiimages/383037393738323139-21418-tf18.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br /><b>FIGURA 19. SEPARADOR PARA CABLES</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 19.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/31353730303737363033-36625-figura 19.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf19.JPG" src="../../media/cache/images/500x355/wikiimages/31333234323035323931-30365-tf19.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br /><br /><b>FIGURA 20. CONECTOR UNIVERSAL RECTO/DERIVACI&#211;N DE BORNA (BUL&#211;N) A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 20.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/363731353133343032-62421-figura 20.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf20.JPG" src="../../media/cache/images/500x355/wikiimages/2d313231393739363634-41239-tf20.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br /><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><br /><b>FIGURA 21. CONECTOR DERIVACI&#211;N EN T DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> PASANTE A PLATINA LISA</b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 21.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/363731353133323433-46954-figura 21.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf21.JPG" src="../../media/cache/images/500x355/wikiimages/333934323437343038-35448-tf21.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><br /><b>FIGURA 22. CONECTOR DE EXPANSI&#211;N TIPO TUBO A TUBO CON SOPORTE FIJO A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-78" class="externalLink  glosarioLink">AISLADOR</a></b><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/figura 22.JPG" src="http://likinormas.micodensa.com/media/cache/images/750x1000/wikiimages/363731353133333336-50018-figura 22.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:750px"></div></div></div><br /><br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2020/tf22.JPG" src="../../media/cache/images/500x355/wikiimages/2d32303834323538353736-28830-tf22.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br /><br /><br />Entendi&#233;ndose por “bimet&#225;lico”, que permita la conexi&#243;n indistintamente AL-AL o AL-CU sin que se presente <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> galv&#225;nica. (Ver numerales 7 y 13).<br /><br /><b>ANEXO 1.</b> <br />  <br /><b>TORNILLOS DE CONEXI&#211;N PARA CONECTORES</b><br /><div style="width:1000px;"><table><tr><td colspan="4" rowspan="1" style="width:280px;height:34px;text-align:center"><b>Clase de conductor</b></td><td colspan="6" rowspan="1" style="width:496px;text-align:center"><b>Para conductores de cobre</b></td><td colspan="4" rowspan="1" style="width:324px;text-align:center"><b>Para conductores de aluminio o ACSR</b></td></tr>
<tr><td colspan="1" rowspan="2" style="height:35px;text-align:center"><b>Di&#225;metro normalizado del tubo</b></td><td colspan="1" rowspan="2" style="text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> de cobre</b></td><td colspan="1" rowspan="1" style="text-align:center"><b><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> ACSR o de Aluminio</b></td><td colspan="1" rowspan="2" style="text-align:center"><b>Di&#225;metro de borna (bull&#243;n)</b></td><td colspan="2" rowspan="1" style=""><b>Tama&#241;o &#250;nico <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-392" class="externalLink  glosarioLink">trabajo</a> regular</b></td><td colspan="2" rowspan="1" style=""><b>Tama&#241;o &#250;nico <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-392" class="externalLink  glosarioLink">trabajo</a> pesado</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>Rangos</b><b></td><td colspan="2" rowspan="1" style="text-align:center"></b>Rangos<b></b></td><td colspan="2" rowspan="1" style=""><b>Tama&#241;o &#250;nico</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:34px;text-align:center"><b>Di&#225;metro exterior </b></td><td colspan="2" rowspan="1" style="text-align:center"><b>Tornillos por conductor</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>Tornillos por conductor</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>Tornillos por conductor</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>Tornillos por conductor</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>Tornillos por conductor</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:35px;text-align:center"><b>pulg</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>AWG o MCM</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>(pulg/mm)</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>pulg/mm</b></td><td colspan="1" rowspan="1" style=""><b>N&#250;mero</b></td><td colspan="1" rowspan="1" style=""><b>Di&#225;metro (pulg)</b></td><td colspan="1" rowspan="1" style=""><b>N&#250;mero</b></td><td colspan="1" rowspan="1" style=""><b>Di&#225;metro (pulg)</b></td><td colspan="1" rowspan="1" style=""><b>N&#250;mero</b></td><td colspan="1" rowspan="1" style=""><b>Di&#225;metro (pulg)</b></td><td colspan="1" rowspan="1" style=""><b>N&#250;mero</b></td><td colspan="1" rowspan="1" style=""><b>Di&#225;metro (pulg)</b></td><td colspan="1" rowspan="1" style=""><b>N&#250;mero</b></td><td colspan="1" rowspan="1" style=""><b>Di&#225;metro (pulg)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1/8</td><td colspan="1" rowspan="1" style="text-align:center">4 a 2/0</td><td colspan="1" rowspan="1" style="text-align:center">0.2 a 0.399/5,08 a 10,1</td><td colspan="1" rowspan="1" style="text-align:center">&#189; /12,7</td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">3/8</td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">3/8</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">3/8</td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:35px;text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">3/0 a 500</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">5/8 a 1 1/8 / 15,9 a 28,6</td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">3/8</td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">3/8</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">&#190; hasta 1</td><td colspan="1" rowspan="1" style="text-align:center">550 a 800</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">3/8</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1 &#188; hasta 2</td><td colspan="1" rowspan="1" style="text-align:center">900 a 2 000</td><td colspan="1" rowspan="1" style="text-align:center">0,4 a 1,41/10,2 a 35,9</td><td colspan="1" rowspan="1" style="text-align:center">1 &#188; a 2 &#189; / 31,8 a 63,5</td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2 &#189; </td><td colspan="1" rowspan="1" style="text-align:center">900 a 2 000</td><td colspan="1" rowspan="1" style="text-align:center">0,4 a 1,41/10,2 a 35,9</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">&#189;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3 hasta 4</td><td colspan="1" rowspan="1" style="text-align:center">2 250 a 3 000</td><td colspan="1" rowspan="1" style="text-align:center">1,4 a 1,85/35,9 a 47</td><td colspan="1" rowspan="1" style="text-align:center">2 &#190; a 5 / 69,8 a 127,0</td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">5/8</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">5/8</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">5/8</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">5/8</td><td colspan="1" rowspan="1" style="text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">5/8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4 &#189; hasta 6</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">...</td><td colspan="1" rowspan="1" style="text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center">5/8</td></tr></table><br /></div>
<ul><li>Aplica solo para cables</li></ul>
<br /><br /><b>ANEXO 2.</b><br /><br /><b>TABLAS DE CARACTER&#205;STICAS T&#201;CNICAS GARANTIZADAS</b><br /><br /><b>Tabla A.2.1. CONECTOR DE RANURAS PARALELAS</b><br /><div style="width:632px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:43px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:105px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 1)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:61px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 1)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">Mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">Mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">Mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">Mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Conductor principal</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">Mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Conductor principal</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">Mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">N&#250;mero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:81px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Par de apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.2. CONECTOR RECTO DE BORNA (BULL&#211;N) A TUBO</b><br /><div style="width:698px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:43px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:171px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:30px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 2)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:61px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 2)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tubo</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Borna (bull&#243;n)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">N&#250;mero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:81px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par de apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.3. CONECTOR DE SOPORTE FIJO PARA TUBO PASANTE</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 3)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 3)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tubo</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tipo <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Di&#225;metro interno</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Di&#225;metro externo</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">N&#250;mero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par de apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.4 CONECTOR DE SOPORTE FIJO PARA TUBO PASANTE</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:85px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 4)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 4)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tubo</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tipo <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Di&#225;metro interno</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Di&#225;metro externo</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">N&#250;mero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par de apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.5 CONECTOR DERIVACI&#211;N EN T DE TUBO PASANTE A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> DERIVADO</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 5)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 5)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tubo pasante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> derivado</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Tipo <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center"> AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">N&#250;mero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par de apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.6 CONECTOR DERIVACI&#211;N EN T DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> PASANTE A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> DERIVADO</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 6)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 6)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> pasante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Tipo <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> derivado</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Tipo <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">N&#250;mero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par de apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.7 CONECTOR ACODADO 90&#176; DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> DUPLEX A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b> <br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 7)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 7)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> pasante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Tipo <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Calibre <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> duplex</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> derivado</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Tipo <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">N&#250;mero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par de apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.8 CONECTOR DERIVACI&#211;N EN T TUBO PASANTE A PLATINA</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 8)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 8)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tubo pasante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7.1</td><td colspan="1" rowspan="1" style="">N&#250;mero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7.4</td><td colspan="1" rowspan="1" style="">Par de apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.9 CONECTOR A 90&#176; DE BORNA (BULL&#211;N) A TUBO</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 9)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 9)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Borna (bull&#243;n)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tubo</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Material conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">N&#250;mero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par de apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.10 CONECTOR RECTO DE PLATINA LISA A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 10)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 10)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> pasante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7.1</td><td colspan="1" rowspan="1" style="">Numero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7.4</td><td colspan="1" rowspan="1" style="">Par apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.11 CONECTOR RECTO DE BORNA (BULL&#211;N) A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 11)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 11)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Borna (bull&#243;n) </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.3</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">Numero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.12 CONECTOR RECTO DE TUBO A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 12)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 12)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tubo pasante </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> derivado</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6.3</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:42px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">Numero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:42px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:42px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:42px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.13 CONECTOR RECTO DE TUBO A PLATINA LISA</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:42px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 13)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 13)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tubo pasante </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.1</td><td colspan="1" rowspan="1" style="">Numero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.4</td><td colspan="1" rowspan="1" style="">Par apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.14 CONECTOR DERIVACI&#211;N EN T DE BORNA (BULL&#211;N) A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:42px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 14)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 14)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Borna (bullon) </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.3</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">Numero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.15 CONECTOR A 90&#176; DE BORNA (BULL&#211;N) A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:42px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 15)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 15)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Borna (bullon) </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">Mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.3</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">Numero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.16 CONECTOR A 90&#176; DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> A PLATINA LISA</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:22px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 16)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 16)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> pasante </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.3</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.1</td><td colspan="1" rowspan="1" style="">Numero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.4</td><td colspan="1" rowspan="1" style="">Par apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.17 GRAPA DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-342" class="externalLink  glosarioLink">PUESTA A TIERRA</a> PARA <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> SOBRE ESTRUCTURA</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:26px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 17)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 17)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">cobre</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.3</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.18 CONECTOR DE COMPRESI&#211;N TIPO PALA</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:26px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 18)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 18)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.3</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Longitud de barril</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.19 SEPARADOR PARA CABLES</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:26px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 19)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ACSR</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center">1113</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.3</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Distancia de separaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">30</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.20 CONECTOR UNIVERSAL RECTO/DERIVACI&#211;N DE BORNA (BUL&#211;N) A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a></b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:26px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 20)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 20)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Borna (bul&#243;n) </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">Cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.3</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">Numero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.21 CONECTOR DERIVACI&#211;N EN T DE <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> PASANTE A PLATINA LISA</b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:26px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 21)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 21)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">A</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">B</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">C</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">D</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.5</td><td colspan="1" rowspan="1" style="">E</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a> pasante </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.1</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-107" class="externalLink  glosarioLink">cable</a></td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Calibre</td><td colspan="1" rowspan="1" style="text-align:center">AWG/MCM/mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.3</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.1</td><td colspan="1" rowspan="1" style="">Numero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7.4</td><td colspan="1" rowspan="1" style="">Par apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Tabla A.2.22 CONECTOR DE EXPANSI&#211;N TIPO TUBO A TUBO CON SOPORTE FIJO A <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-78" class="externalLink  glosarioLink">AISLADOR</a></b><br /><div style="width:760px;"><table><tr><td colspan="1" rowspan="1" style="width:99px;height:26px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:233px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:155px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:157px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Ofertado</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Referencia/<a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-281" class="externalLink  glosarioLink">Modelo</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo (seg&#250;n figura 22)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Dimensiones (seg&#250;n figura 22)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.1</td><td colspan="1" rowspan="1" style="">L</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.2</td><td colspan="1" rowspan="1" style="">X</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.3</td><td colspan="1" rowspan="1" style="">Y</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">4.4</td><td colspan="1" rowspan="1" style="">Z</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tubo </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.1</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">5.2</td><td colspan="1" rowspan="1" style="">Diametro</td><td colspan="1" rowspan="1" style="text-align:center">IPS (pulg)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tipo de <a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-78" class="externalLink  glosarioLink">aislador</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.1</td><td colspan="1" rowspan="1" style="">Diametro interno</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">6.2</td><td colspan="1" rowspan="1" style="">Diametro externo</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">7</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a> Del conector</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Tornillos</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.1</td><td colspan="1" rowspan="1" style="">Numero de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Un</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.2</td><td colspan="1" rowspan="1" style=""><a href="etat310_conectores_potencia_subestaciones_lineas_transmision.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.3</td><td colspan="1" rowspan="1" style="">Di&#225;metro de tornillos</td><td colspan="1" rowspan="1" style="text-align:center">Pulg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">8.4</td><td colspan="1" rowspan="1" style="">Par apriete recomendado</td><td colspan="1" rowspan="1" style="text-align:center">N.m</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 2020, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
