<!DOCTYPE html>
<html>
<head>
	<title>ET-AT602 Controladores de bahía para subestaciones AT/AT y AT/MT de ENEL Codensa | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../index.html"><img src="../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2031" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../Usuario/Registro%3FReturnUrl=%252FEspecificacion%252FDetalles%252F2031.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/2031" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2031" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				


    <script type="text/javascript">
        $(document).ready(function () {
            showSubmenu('5', '54');
        });
    </script>

<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Especificaci&#243;n t&#233;cnica
	</div>
	<h1>ET-AT602 Controladores de bah&#237;a para subestaciones AT/AT y AT/MT de ENEL Codensa</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de especificación</div>
					<div class="caracteristicas">ET-AT602</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">21/11/2022</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../Home/DownloadPDF/2031">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FEspecificacion%2FDetalles%2F2031&amp;nodoid=2031', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_0">1.	OBJETO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_1">2.	ALCANCE </a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_2">3.	ESPECIFICACIONES GENERALES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_3">3.1	CONDICIONES AMBIENTALES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_4">3.2	PAR&#193;METROS EL&#201;CTRICOS DEL SISTEMA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_5">3.3	COMPATIBILIDAD ELECTROMAGN&#201;TICA DE LOS EQUIPOS ELECTR&#211;NICOS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_6">4.	PLAZO DE EJECUCI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_7">5.	INFRAESTRUCTURA DEL OFERENTE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_8">6.	ORGANIZACI&#211;N DE LOS TRABAJOS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_9">7.	GESTI&#211;N AMBIENTAL</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_10">8.	SISTEMA DE CALIDAD</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_11">9.	 DESARROLLO DE LOS TRABAJOS</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_12">9.1	GENERALIDADES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_13">10.	PLANOS, PROCEDIMIENTOS, INSTRUCTIVOS Y MANUALES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_14">10.1	DOCUMENTACI&#211;N T&#201;CNICA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_15">10.2	MANUALES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_16">11.	CARACTER&#205;STICAS T&#201;CNICAS DE LOS CONTROLADORES DE BAHIA </a></li>
                    <li class="indexitem"><a class="head_h3" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_17">11.1	FUNCIONALIDADES DEL CONTROLADOR DE BAH&#205;A</a></li>
                    <li class="indexitem"><a class="head_h4" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_18">11.1.1	Automatismos </a></li>
                    <li class="indexitem"><a class="head_h4" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_19">11.1.2	Licencias del Software</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_20">12.	REPUESTOS Y HERRAMIENTAS ESPECIALES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_21">12.1	REPUESTOS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_22">13.	CAPACITACI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_23">13.1	GENERALIDADES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_24">14.	 PRUEBAS DE INTEROPERABILIDAD</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_25">15.	GARANT&#205;AS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_26">16.	ENTREGA T&#201;CNICA DEL PROYECTO</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_27">16.1	CORRECCI&#211;N DE FALLAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_28">17.	REQUISITOS MINIMOS DE EXPERIENCIA</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_29">18.	MATERIALIZACION DE LA OFERTA</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat602_controladores_bahia_subestaciones_atat_atmt.html#heading_30">19.	INFORMACI&#211;N TECNICA POR PRESENTAR EN LA OFERTA</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >1.	OBJETO</h2>
Esta <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-196" class="externalLink  glosarioLink">especificaci&#243;n t&#233;cnica</a> tiene por objeto establecer los requisitos generales que debe cumplir el suministro, de las unidades controladoras de bah&#237;a (UCB) para subestaciones AT/AT y AT/MT de ENEL CODENSA.<br />
<h2 id="heading_1" >2.	ALCANCE </h2>
Suministro de UCB’s a ser instaladas en S/E AT/AT y AT/MT de ENEL CODENSA.<br /><br />La instalaci&#243;n, conexionado programaci&#243;n, supervisi&#243;n de pruebas y puesta en <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a>  de los controladores ser&#225; efectuada por ENEL CODENSA. <br /><br />La programaci&#243;n de los equipos se ejecutar&#225; de acuerdo con la ingenier&#237;a y l&#243;gicas previamente aprobadas y entregadas por ENEL CODENSA al proveedor de los equipos.<br />
<h2 id="heading_2" >3.	ESPECIFICACIONES GENERALES</h2>
A continuaci&#243;n se presentan las especificaciones generales que aplican. En caso de discrepancias con valores consignados en otras secciones de estas especificaciones, tienen prelaci&#243;n los establecidos en este numeral.<br />
<h3 id="heading_3" >3.1	CONDICIONES AMBIENTALES</h3>
<div style="width:463px;"><table><tr><td colspan="1" rowspan="1" style="width:54px;height:21px;text-align:center"><b>&#205;tem</b></td><td colspan="1" rowspan="1" style="width:297px;text-align:center"><b>Descripci&#243;n</b></td><td colspan="1" rowspan="1" style="width:112px;text-align:center"><b>Valor</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">1</td><td colspan="1" rowspan="1" style="">Altitud sobre el nivel del mar, m </td><td colspan="1" rowspan="1" style="text-align:center">2850</td></tr>
<tr><td colspan="1" rowspan="3" style="height:22px;">2</td><td colspan="1" rowspan="1" style="">Temperatura  ambiente oC </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">M&#225;xima (mensual)</td><td colspan="1" rowspan="1" style="text-align:center">40</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">M&#237;nima (mensual)</td><td colspan="1" rowspan="1" style="text-align:center">5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">3</td><td colspan="1" rowspan="1" style="">Nivel cer&#225;unico (d&#237;as / a&#241;o)</td><td colspan="1" rowspan="1" style="text-align:center">88</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">4</td><td colspan="1" rowspan="1" style="">Velocidad de viento m&#225;xima, m/s </td><td colspan="1" rowspan="1" style="text-align:center">&lt;34</td></tr>
<tr><td colspan="1" rowspan="1" style="height:39px;">5</td><td colspan="1" rowspan="1" style="">Valores m&#225;ximos mensuales  de precipitaci&#243;n, en 24  horas, mm</td><td colspan="1" rowspan="1" style="text-align:center">84</td></tr>
<tr><td colspan="1" rowspan="1" style="height:40px;">7</td><td colspan="1" rowspan="1" style="">Nivel de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-145" class="externalLink  glosarioLink">contaminaci&#243;n</a> IEC 60815 </td><td colspan="1" rowspan="1" style="text-align:center">Medio</td></tr></table><br /></div>
<h3 id="heading_4" >3.2	PAR&#193;METROS EL&#201;CTRICOS DEL <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">SISTEMA</a></h3>
<div style="width:617px;"><table><tr><td colspan="1" rowspan="1" style="width:54px;height:21px;text-align:center"><b>&#205;TEM</b></td><td colspan="1" rowspan="1" style="width:336px;text-align:center"><b>PAR&#193;METROS</b></td><td colspan="1" rowspan="1" style="width:227px;text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Voltaje <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-298" class="externalLink  glosarioLink">nominal</a>, kV</td><td colspan="1" rowspan="1" style="text-align:center">115</td></tr>
<tr><td colspan="1" rowspan="1" style="height:41px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Variaci&#243;n de voltaje respecto al valor <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-298" class="externalLink  glosarioLink">nominal</a>, kV</td><td colspan="1" rowspan="1" style="text-align:center">115 +/- 10% </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style=""><a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-101" class="externalLink  glosarioLink">BIL</a>, kV</td><td colspan="1" rowspan="1" style="text-align:center">650</td></tr>
<tr><td colspan="1" rowspan="1" style="height:40px;text-align:center">4</td><td colspan="1" rowspan="1" style=""><a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-210" class="externalLink  glosarioLink">Frecuencia</a> del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a>, Hz</td><td colspan="1" rowspan="1" style="text-align:center">60</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Corriente de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-204" class="externalLink  glosarioLink">falla</a>, 1 s, kA sim&#233;tricos</td><td colspan="1" rowspan="1" style="text-align:center">40</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style="">N&#250;mero de fases</td><td colspan="1" rowspan="1" style="text-align:center">3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Conexi&#243;n <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-290" class="externalLink  glosarioLink">Neutro</a></td><td colspan="1" rowspan="1" style="text-align:center">Aterrizado s&#243;lidamente</td></tr>
<tr><td colspan="1" rowspan="2" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="2" style="">Voltaje auxiliar CA (Vca)</td><td colspan="1" rowspan="1" style="text-align:center">208 +5% -10%</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">120 +5%  -10%</td></tr>
<tr><td colspan="1" rowspan="2" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="2" style="">Voltaje auxiliar CC (Vcc)</td><td colspan="1" rowspan="1" style="text-align:center">125 +10% -20%</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">48 +10% -15%</td></tr></table><br /></div>
<h3 id="heading_5" >3.3	<a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-130" class="externalLink  glosarioLink">COMPATIBILIDAD ELECTROMAGN&#201;TICA</a> DE LOS EQUIPOS ELECTR&#211;NICOS</h3>
Los equipos ser&#225;n instalados en nuevos tableros de control y protecci&#243;n que a su vez estar&#225;n ubicados en la casa de control o en unas casetas de control distribuido en el patio de las subestaciones. Los tableros podr&#225;n ser tipo rack de 800x800x2200 mm.<br /><br />Todos los equipos electr&#243;nicos deben soportar las perturbaciones electromagn&#233;ticas esperadas en una <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-88" class="externalLink  glosarioLink">alta tensi&#243;n</a>.<br /><br />Estos equipos se deben poder instalar en las cercan&#237;as de los conductores de 115 kV, con m&#250;ltiples acoples capacitivos e inductivos; sus conexiones a <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> se realizar&#225;n a la malla de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> principal la cual estar&#225; interconectada con los neutros de los transformadores y con los cables de guarda de las l&#237;neas de 115 kV. <br /><br />Bajo estas circunstancias es inevitable que existan severas perturbaciones de alta y baja <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-210" class="externalLink  glosarioLink">frecuencia</a> a trav&#233;s del espacio a&#233;reo y cualquier conexi&#243;n el&#233;ctrica entre el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> electr&#243;nico y los dem&#225;s componentes de la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> especialmente en condiciones de corto circuito, apertura y cierre de equipos de<a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-270" class="externalLink  glosarioLink">maniobra</a>,  desequilibrios en el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de potencia, tormentas el&#233;ctricas de origen atmosf&#233;rico y otras causas similares.<br /><br />Si el Proveedor dispone de una tecnolog&#237;a m&#225;s confiable o considera necesario introducir alguna mejora a estas especificaciones, deber&#225; solicitar a ENEL CODENSA S.A ESP la realizaci&#243;n de las modificaciones requeridas para obtener su aprobaci&#243;n; en estos casos se deben mantener inalterados todos los costos del proyecto.<br /><br />El Proveedor deber&#225; demostrar, mediante la presentaci&#243;n de  los correspondientes certificados de pruebas, que todos los equipos electr&#243;nicos utilizados en el proyecto cumplen los requisitos  aplicables de las normas IEC 60255 e IEC 61000 as&#237;: <br /><br />Descarga electrost&#225;tica: Nivel 3, 8 kV<br />Campo electromagn&#233;tico radiado: Nivel 3, 10 V/m<br />Aislamiento: Clase III.<br />Perturbaci&#243;n oscilatoria amortiguada 1 MHz: Clase III<br /><br />Las especificaciones de los equipos deben seleccionarse de modo que todos los sistemas soporten sin da&#241;os ni errores de funcionamiento las perturbaciones electromagn&#233;ticas esperadas. Las hojas de caracter&#237;sticas t&#233;cnicas, las memorias de dise&#241;o y los protocolos de pruebas deben mostrar claramente estos aspectos. <br />
<h2 id="heading_6" >4.	PLAZO DE EJECUCI&#211;N</h2>
La entrega de los equipos ser&#225; acordada con ENEL CODENSA S.A ESP seg&#250;n las necesidades de los diferentes proyectos.<br />
<h2 id="heading_7" >5.	INFRAESTRUCTURA DEL OFERENTE</h2>
Para la ejecuci&#243;n del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> contratado se requiere que el Proveedor disponga de medios adecuados que le permitan cumplir, en el plazo establecido, el objeto, alcance, especificaciones t&#233;cnicas, ambientales, de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a>, <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> y salud ocupacional descritas en estos documentos.<br /><br />Para tal efecto el oferente debe presentar a consideraci&#243;n de ENEL CODENSA S.A ESP una descripci&#243;n de los principales recursos ofrecidos, la cual debe contener al menos los siguientes aspectos:<br />
<ul><li>Equipos de c&#243;mputo, software y licencias disponibles.</li>
<li>Equipos y medios de comunicaci&#243;n.</li>
<li>Veh&#237;culos (para <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a>, equipos y materiales seg&#250;n corresponda).</li>
<li>Dotaci&#243;n y elementos de protecci&#243;n previstos para el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> que trabajar&#225; en campo.</li></ul>

<h2 id="heading_8" >6.	ORGANIZACI&#211;N DE LOS TRABAJOS</h2>
El oferente deber&#225; presentar una descripci&#243;n detallada de la organizaci&#243;n propuesta para la realizaci&#243;n de todos los trabajos comprendidos dentro de la ejecuci&#243;n del proyecto.<br /><br />Dentro de esta descripci&#243;n debe incluirse como m&#237;nimo:<br />
<ul><li>Breve descripci&#243;n del desarrollo de las actividades principales (log&#237;stica)</li>
<li>Infraestructura propuesta para el desarrollo de las actividades (equipos, instalaciones, software, etc.)</li></ul>
<br />
<h2 id="heading_9" >7.	GESTI&#211;N AMBIENTAL</h2>
El <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-146" class="externalLink  glosarioLink">contratista</a> da por conocidos los principios de gesti&#243;n ambiental estipulados en el documento Pol&#237;tica Ambiental y se compromete a acatarlos en el desarrollo de los servicios y actividades asociadas al objeto del contrato.<br /><br />El <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-146" class="externalLink  glosarioLink">contratista</a> debe divulgar la pol&#237;tica ambiental y dem&#225;s procedimientos aplicables a todo el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> que trabaja a su nombre. La <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-185" class="externalLink  glosarioLink">empresa</a> colaboradora debe identificar y dar cumplimiento a la legislaci&#243;n ambiental que aplique para la correcta ejecuci&#243;n ambiental del contrato e informar al Grupo Enel de las acciones implementadas.<br /><br />La <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-185" class="externalLink  glosarioLink">empresa</a> colaboradora debe proporcionar <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> competente ambientalmente para ejecutar las actividades que generen impactos ambientales y brindar capacitaci&#243;n y sensibilizaci&#243;n ambiental a su <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> relacionada con los aspectos ambientales espec&#237;ficos del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-392" class="externalLink  glosarioLink">trabajo</a> a desarrollar.<br /><br />La <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-185" class="externalLink  glosarioLink">empresa</a> colaboradora debe responder por cualquier incidente ambiental por &#233;l causado, reserv&#225;ndose el Grupo Endesa el derecho de hacer recaer sobre &#233;l las obligaciones resultantes de dicho <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-153" class="externalLink  glosarioLink">da&#241;o</a> ambiental. La <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-185" class="externalLink  glosarioLink">empresa</a> colaboradora debe responder por el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-153" class="externalLink  glosarioLink">da&#241;o</a> producido por el incumplimiento de los procedimientos Ambientales del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> de Gesti&#243;n Ambiental y de la legislaci&#243;n ambiental vigente.<br />
<h2 id="heading_10" >8.	<a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">SISTEMA</a> DE <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">CALIDAD</a></h2>
El Proveedor debe tener vigente la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-124" class="externalLink  glosarioLink">certificaci&#243;n</a> de su <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">Calidad</a> ISO 9001, para la actividad objeto del contrato. En la oferta debe adjuntarse copia de la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-124" class="externalLink  glosarioLink">certificaci&#243;n</a>. <br /><br />El Proveedor debe presentar para aprobaci&#243;n de ENEL CODENSA S.A. ESP el Plan de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">Calidad</a> del proyecto, el cual debe estar de acuerdo con las normas ISO 10005 y 10006 y con el  documento de ENEL CODENSA S.A ESP “PO 022 Planes de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">Calidad</a>”.<br /><br />Los oferentes deben entregar una versi&#243;n preliminar del Plan de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">Calidad</a> del Proyecto, la cual, en caso de adjudicaci&#243;n,  deber&#225; ser ajustada de acuerdo con las observaciones que realice ENEL CODENSA S.A. ESP.<br /><br />Los materiales y equipos suministrados deben ser homologados y contar con el correspondiente <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-126" class="externalLink  glosarioLink">certificado de conformidad</a> de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-338" class="externalLink  glosarioLink">producto</a>; los fabricantes deben tener vigente un <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">Calidad</a> ISO 9001, o en su defecto el Proveedor debe someter a aprobaci&#243;n de ENEL CODENSA S.A. ESP el plan de acci&#243;n del Proveedor que permite asegurar la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> en estos casos.<br /><br />Los equipos a suministrar deben relacionar en sus especificaciones t&#233;cnicas todos los requerimientos solicitados en este documento.<br />
<h2 id="heading_11" >9.	 DESARROLLO DE LOS TRABAJOS</h2>
<h3 id="heading_12" >9.1	GENERALIDADES</h3>
Durante la ejecuci&#243;n del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> contratado se realizar&#225;n reuniones de seguimiento para verificar el avance respecto a cronograma y los planes de acci&#243;n en caso de presentarse desviaciones significativas. <br />
<h2 id="heading_13" >10.	PLANOS, PROCEDIMIENTOS, INSTRUCTIVOS Y MANUALES</h2>
<h3 id="heading_14" >10.1	DOCUMENTACI&#211;N <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-376" class="externalLink  glosarioLink">T&#201;CNICA</a></h3>
La documentaci&#243;n a entregar por parte del Proveedor debe utilizar el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> internacional de medidas. <br /><br />
<h3 id="heading_15" >10.2	MANUALES</h3>
El Proveedor debe entregar adem&#225;s, en idioma espa&#241;ol, el Manual de Operaci&#243;n de los equipos, que debe incluir como m&#237;nimo: <br />
<ul><li>Instrucciones de montaje, operaci&#243;n y <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-271" class="externalLink  glosarioLink">mantenimiento</a>.</li>
<li>Manual para la configuraci&#243;n de l&#243;gicas, alarmas y <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-358" class="externalLink  glosarioLink">se&#241;alizaci&#243;n</a>.</li>
<li>Manual para la configuraci&#243;n de las comunicaciones del equipo.</li>
<li>Manual para <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-403" class="externalLink  glosarioLink">usuario</a> panel frontal del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a>.</li>
<li>Listas de componentes y reemplazos.</li>
<li>Gu&#237;as para ubicar fallas y procedimientos de reparaci&#243;n.</li>
<li>Diagramas explicativos.</li></ul>
<br />El Proveedor debe entregar dos copias en papel  y un original en medio digital. Las copias en papel se deben entregar empastadas para <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-392" class="externalLink  glosarioLink">trabajo</a> pesado. <br />
<h2 id="heading_16" >11.	CARACTER&#205;STICAS T&#201;CNICAS DE LOS CONTROLADORES DE BAHIA </h2>
Las UCB deben cumplir con las caracter&#237;sticas t&#233;cnicas solicitadas en el Anexo 1 CTG Unidad Controladora de Bah&#237;a  y las relacionadas a continuaci&#243;n:
<ul><li>Todas las UCB deber&#225;n llevar una placa conteniendo las caracter&#237;sticas t&#233;cnicas principales. Adicionalmente, en la placa, se deben mostrar el n&#250;mero de orden de compra y nombre del Cliente. La placa debe ser de acero inoxidable.</li>
<li>Las UCB deber&#225;n ser dise&#241;ados con los &#250;ltimos adelantos en tecnolog&#237;a <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-181" class="externalLink  glosarioLink">electr&#243;nica</a>, es decir, deber&#225;n ser dise&#241;ados utilizando t&#233;cnicas de microprocesadores. Por lo tanto, no se aceptar&#225;n controladores de bah&#237;a dise&#241;ados con <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-181" class="externalLink  glosarioLink">electr&#243;nica</a> anal&#243;gica y que utilicen potenci&#243;metros o perillas para efectuar ajustes.</li>
<li>La <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-358" class="externalLink  glosarioLink">se&#241;alizaci&#243;n</a> de las diferentes funciones de operaci&#243;n, de estado y procesos del controlador deber&#225; ser &#243;ptica (LED &#243; LCD), no se aceptar&#225;n se&#241;alizaciones del tipo electromec&#225;nico. La <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-358" class="externalLink  glosarioLink">se&#241;alizaci&#243;n</a> por LED &#243; por LCD deber&#225; ser programable de forma manual y por comunicaciones.</li>
<li>La alimentaci&#243;n a los circuitos electr&#243;nicos de los controladores de bah&#237;a deber&#225; efectuarse a trav&#233;s de un convertidor de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> AC/DC - DC/DC, el cual formar&#225; parte del controlador, no acept&#225;ndose otras formas de bajar el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-292" class="externalLink  glosarioLink">nivel de tensi&#243;n</a> como por ejemplo el uso de resistencias en serie, o transformadores auxiliares.</li>
<li>Todos los elementos componentes de las UCB deber&#225;n alojarse en caja met&#225;lica &#250;nica con grado de protecci&#243;n m&#237;nimo IP52 en el frontal e IP50 en la caja. La caja deber&#225; contar con terminal de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a>.</li>
<li>Las UCB o sus tarjetas (ANALOGAS, DIGITALES Y DE COMUNICACIONES) deber&#225;n ser, preferiblemente, enchufables para permitir sustituciones r&#225;pidas y que se puedan realizar con el controlador en <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a>.</li>
<li>Las unidades de medida de corriente deber&#225;n ser capaces de auto cortocircuitar las corrientes, cuando se requiera retirar el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a>, para fines de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-271" class="externalLink  glosarioLink">mantenimiento</a>.</li>
<li>En el caso que la parte activa de las UCB sea extra&#237;ble, el circuito secundario del transformador de corriente, debe ser autom&#225;ticamente cortocircuitado por medio de puentes apropiados.</li>
<li>Las UCB podr&#225;n funcionar, supervisarse y ajustarse en modo autom&#225;tico o manual y en estado local o remoto por medio de diferentes niveles de contrase&#241;a. Por lo tanto, estar&#225;n equipados con las unidades de comunicaci&#243;n y accesorios de conexi&#243;n necesarios para lograr el enlace mediante un <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de monitoreo de protecciones. El intercambio de informaci&#243;n (Programaci&#243;n del dispositivo y acceso a la informaci&#243;n almacenada en su memoria), se podr&#225; hacer independientemente para los tres niveles siguientes: 
<ul><li>De manera local a trav&#233;s de una Interfaz Hombre <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-272" class="externalLink  glosarioLink">M&#225;quina</a> (IHM) mediante un despliegue digital en el frente de cada controlador.</li>
<li>Mediante un computador port&#225;til para conectarse a un <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-341" class="externalLink  glosarioLink">puerto</a> ubicado en el frente de cada controlador, utilizando el software de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-403" class="externalLink  glosarioLink">usuario</a> que se suministrar&#225; con el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a>.</li>
<li>Por medio de la conformaci&#243;n de una red de datos mediante el uso de puertos Ethernet redundantes bajo protocolo PRP, para conectarse en fibra &#243;ptica en los concentradores redundantes de comunicaciones (Bus de Estaci&#243;n) de la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a>. El <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> debe disponer por estos puertos el protocolo IEC61850 edici&#243;n 2 y el protocolo propietario con el fin de realizar la gesti&#243;n remota  de la UCB y el env&#237;o de la informaci&#243;n requerida por el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> SCADA del centro de control.</li></ul></li></ul>

<ul><li>La configuraci&#243;n de la topolog&#237;a de comunicaciones deber&#225; permitir, la conexi&#243;n tipo “Estrella Redundante” con las dem&#225;s UCB de la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> por medio del protocolo de redundancia PRP (Parallel Redundancy Protocol).</li>
<li>Las UCB podr&#225;n supervisarse y ajustarse remotamente, por lo tanto, estar&#225;n equipadas con puertos de comunicaci&#243;n necesarios para lograr el enlace mediante un <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de monitoreo de protecciones. 
<ul><li>Dos (2) puertos ETHERNET 10/100 Mbps (Principal y Redundante) de tipo &#243;ptico, con protocolos IEC61850-8-2 y Propietario bajo el protocolo de redundancia PRP.</li>
<li>Un (1) <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-341" class="externalLink  glosarioLink">puerto</a> Ethernet 10/100 Mbps de cobre CONECTOR RJ45. Debe tener protector de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-341" class="externalLink  glosarioLink">puerto</a>.</li>
<li>Un (1) <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-341" class="externalLink  glosarioLink">Puerto</a> Frontal  (RS232 - conector DB9 o <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-341" class="externalLink  glosarioLink">Puerto</a> USB) y protocolo propietario.</li></ul></li></ul>

<ul><li>Esta configuraci&#243;n debe permitir realizar acceso simult&#225;neo al mismo dispositivo a trav&#233;s de las diferentes interfaces de comunicaci&#243;n (Gesti&#243;n Remota y Telecontrol). </li>
<li>El uso del protocolo IEC 61850 debe permitir entre otras funcionalidades:
<ul><li>Manejo de mensajes Goose entre la misma marca y completa interoperabilidad con dispositivos de otros fabricantes.</li>
<li>Sincronizaci&#243;n de tiempo del controlador v&#237;a SNTP.</li>
<li>Descarga  y programaci&#243;n de par&#225;metros de configuraci&#243;n. Es requerido e indispensable que sea posible leer la configuraci&#243;n (settings, l&#243;gicas, archivo 61850) del dispositivo por su <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-341" class="externalLink  glosarioLink">puerto</a> frontal y remotamente sin necesidad de tener una base de datos anterior.</li>
<li>Registro y descarga de eventos con oscilograf&#237;as, haciendo uso del software propietario del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a>.</li>
<li>Debe permitir realizar la gesti&#243;n del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> a trav&#233;s del mismo <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-341" class="externalLink  glosarioLink">puerto</a> de comunicaciones del IEC61850.</li>
<li>Cumplir con el est&#225;ndar internacional PRP (Parallel Redundancy Protocol,  IEC 62439-3).</li>
<li>Los mandos locales del dispositivo deben ser libre de password o tener la posibilidad de ajustarle una de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a>.</li>
<li>La configuraci&#243;n y descarga del m&#237;mico debe realizarse en la misma herramienta de software utilizada para la programaci&#243;n de todo el dispositivo.</li>
<li>Si se realiza alg&#250;n cambio en la configuraci&#243;n del dispositivo que no afecte el archivo de 61850 tales como (cambio en nombre de una se&#241;al, cambio en l&#243;gicas, cambio en la creaci&#243;n de una se&#241;al que no se env&#237;a en 61850) no debe afectar la configuraci&#243;n del archivo 61850 y por ende la comunicaci&#243;n con el Gateway.</li></ul></li></ul>

<ul><li>El suministro de las UCB debe contemplar los diferentes  programas que sirven de interface con el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-403" class="externalLink  glosarioLink">usuario</a>, permitiendo as&#237; su configuraci&#243;n y ajuste, verificaci&#243;n del listado de par&#225;metros, listado de sucesos y despliegue de valores medidos. Estos programas deber&#225;n ser del tipo men&#250; auto explicativo en ambiente Windows, con rutinas para prueba y diagn&#243;stico propio.</li>
<li>Las salidas y entradas digitales deber&#225;n ser programables con los diferentes modos de operaci&#243;n de la bah&#237;a independiente si es para transformaci&#243;n, transmisi&#243;n  o distribuci&#243;n.  Algunos ejemplos podr&#237;an ser: manual – autom&#225;tico, local – remoto, chequeo de sincronismo, etc.  </li>
<li>Deber&#225;n tener display de alta resoluci&#243;n, donde se pueda visualizar el m&#237;mico de la bah&#237;a  a controlar. En la pantalla debe ser posible configurar selectores de estado de dispositivos como selector local-remoto, recierre on-off, selector chequeo de sincronismo directo-manual, etc.</li>
<li>A las entradas podr&#225;n alambrarse se&#241;ales con la polaridad 125 VDC, con las cuales, se podr&#225;n asignar modos de operaci&#243;n del controlador, por ejemplo, pasar de local a remoto o viceversa, adicionalmente, las salidas tambi&#233;n se les podr&#225;n asignar estados de operaci&#243;n como por ejemplo si los equipos de potencia se encuentra en remoto o en local.</li>
<li>Se deber&#225; registrar la magnitud de la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> y la corriente medida o supervisada por el controlador en la bah&#237;a protegida, as&#237; como tambi&#233;n todas aquellas variables el&#233;ctricas que dependan de estas dos magnitudes como por ejemplo potencia, factor de potencia, entre otras. Adicionalmente, se deber&#225;n monitorear el estado abierto o cerrado de los equipos de patio asociados a la bah&#237;a. En una de las ventanas de visualizaci&#243;n, el dispositivo debe mostrar los estados de las entradas y salidas del controlador.</li>
<li>El display debe tener la posibilidad de mostrar diferentes vistas programables de las bah&#237;as, como m&#237;nimo en el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> se debe observar en pantalla en vistas diferente las siguientes: el diagrama unifilar de la bah&#237;a con el estado de los equipos de potencia, a manera de anunciador las alarmas presentes de la bah&#237;a, las medidas de corriente, <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a>, y potencia de la bah&#237;a y el listado de eventos registrados por el controlador.  Las vistas deben ser totalmente programables por el cliente.</li>
<li>Los bornes de conexi&#243;n de cada unidad deber&#225;n estar ubicados en la parte posterior del dispositivo y deber&#225;n ser de construcci&#243;n robusta con tornillo. Los mismos deber&#225;n ser aptos para la conexi&#243;n de conductores de cobre de - 4 mm&#178; de secci&#243;n para el circuito de corriente y de 2,5 mm&#178; de secci&#243;n para el circuito de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> y de control.</li>
<li>Ante la p&#233;rdida de la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> de alimentaci&#243;n del controlador, &#233;ste debe conservar los ajustes, sucesos, hist&#243;ricos y se&#241;alizaciones.</li>
<li>Los controladores de bah&#237;a deber&#225;n permitir sincronizaci&#243;n de tiempo de la unidad, utilizando el protocolo SNTP.</li>
<li>Los equipos dispondr&#225;n de auto supervisi&#243;n continua y de auto diagn&#243;stico para detecci&#243;n interna de falta de bater&#237;a, fallas f&#237;sicas y l&#243;gicas con indicaci&#243;n de in<a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-162" class="externalLink  glosarioLink">disponibilidad</a> del controlador en el panel frontal, por medio de un led de indicaci&#243;n, por contactos libres de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> y a trav&#233;s del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-341" class="externalLink  glosarioLink">puerto</a> de comunicaci&#243;n para el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de control local y remoto.</li>
<li>Todas las funciones de regulaci&#243;n, control, anunciaci&#243;n y alarma deben ser programables a trav&#233;s del software y manualmente.</li>
<li>Ante la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-204" class="externalLink  glosarioLink">falla</a> de comunicaci&#243;n con un <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> SCADA o con otros controladores de bah&#237;a, la funci&#243;n de regulaci&#243;n, control, medida y supervisi&#243;n debe permanecer intacta.</li>
<li>Deber&#225; permitir ejecutar, desde teclado, &#243;rdenes de cerrar / abrir equipos de potencia estando el selector en posici&#243;n local.   Los accesos por teclado deben quedar bloqueados cuando el controlador est&#233; operando en posici&#243;n remoto.</li>
<li>El dispositivo debe poseer dos niveles de acceso con su correspondiente clave para configuraci&#243;n y ajustes, tanto por teclado como por comunicaciones por computador o desde la oficina de protecciones.</li>
<li>Las entradas de corriente deben estar aptas para conectar transformadores de corriente a 5 &#243; 1 amperios. (Seleccionable por el cliente).</li>
<li>El <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> debe cumplir con un MTBF de m&#237;nimo 500 a&#241;os.</li>
<li>Las UCB&#180;s deben ser interoperables con otras marcas, tal y como lo relaciona la norma IEC61850.</li>
<li>Las salidas binarias deben poder conectarse y operar directamente  las bobinas de cierre y disparo de cualquier tipo de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-240" class="externalLink  glosarioLink">interruptor</a>, independientemente de la corriente <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-298" class="externalLink  glosarioLink">nominal</a>. </li></ul>

<h3 id="heading_17" >11.1	FUNCIONALIDADES DEL CONTROLADOR DE BAH&#205;A</h3>
La UCB debe poseer tecnolog&#237;a num&#233;rica, con las siguientes caracter&#237;sticas:<br />
<ul><li>Poseer al menos 2 grupos de ajustes independientes.</li>
<li>Medida de valores primarios de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> y de corriente mostrados en display.</li>
<li>Pantalla de alarmas del m&#243;dulo mostrada en el display.</li>
<li>Pantalla para diagrama unifilar de la bah&#237;a mostrada en display.</li>
<li>Proveer entradas y salidas digitales programables conforme a lo solicitado en la planilla de caracter&#237;sticas t&#233;cnicas garantizadas</li>
<li>La unidad de medida de la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> a controlar, deber&#225;  ser ajustable entre 95-120 VAC secundarios programables en paso de 0.01 VAC</li>
<li>La unidad de medida para medir la corriente deber&#225; permitir la conexi&#243;n de transformadores de corriente cuya relaci&#243;n sea a 1 &#243; 5 A.</li>
<li>El controlador debe permitir el ajuste de las salidas digitales con l&#243;gicas binarias y temporizadores.</li>
<li>Las l&#243;gicas binarias deben ser programables con el estado de entradas y salidas, variables de proceso, etc.</li>
<li>Las l&#243;gicas podr&#237;an tener la posibilidad de ejecutarse en tiempo real para observar su funcionamiento</li>
<li>Debe comunicarse con el GATEWAY de la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> por medio del protocolo IE61850 con puertos de comunicaci&#243;n en fibra redundantes bajo protocolo PRP.</li></ul>
<br />
<h4 id="heading_18" >11.1.1	Automatismos </h4>
Los automatismos ser&#225;n definidos y entregados por ENEL CODENSA S.A. E.S.P. para su respectiva programaci&#243;n en la UCB.<br />
<h4 id="heading_19" >11.1.2	Licencias del Software</h4>
El Proveedor debe entregar las licencias y las actualizaciones que esta tenga durante el tiempo de garant&#237;a del dispositivo para el uso del software de los equipos de control suministrados. Estas licencias deben permitir su uso ilimitado. Entregar licencias de todo el software que sean requeridos para la configuraci&#243;n del dispositivo.<br />
<h2 id="heading_20" >12.	REPUESTOS Y HERRAMIENTAS ESPECIALES</h2>
<h3 id="heading_21" >12.1	REPUESTOS</h3>
Es responsabilidad del oferente sugerir las cantidades y tipo de repuestos requeridos para los equipos suministrados, sin embargo, a continuaci&#243;n se indican el listado de repuestos m&#237;nimo que debe estar contemplado dentro de la oferta.<br /><br /><div style="width:492px;"><table><tr><td colspan="1" rowspan="1" style="width:254px;height:21px;text-align:center"><b>Repuesto</b></td><td colspan="1" rowspan="1" style="width:122px;text-align:center"><b>Unidad</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>Cantidad</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Unidad de control </td><td colspan="1" rowspan="1" style="">Un</td><td colspan="1" rowspan="1" style="">3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Tarjeta fuente</td><td colspan="1" rowspan="1" style="">Un</td><td colspan="1" rowspan="1" style="">3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Tarjeta de entradas digitales</td><td colspan="1" rowspan="1" style="">Un</td><td colspan="1" rowspan="1" style="">5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Tarjeta de salidas digitales</td><td colspan="1" rowspan="1" style="">Un</td><td colspan="1" rowspan="1" style="">5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Tarjeta de entradas an&#225;logas</td><td colspan="1" rowspan="1" style="">Un</td><td colspan="1" rowspan="1" style="">5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Tarjeta switch para comunicaciones</td><td colspan="1" rowspan="1" style="">Un</td><td colspan="1" rowspan="1" style="">5</td></tr></table><br /></div><br />IMPORTANTE que la cantidad de repuestos sea el 20% de las unidades compradas como m&#237;nimo.<br /><br />Las cajas deber&#225;n tener una identificaci&#243;n clara y duradera del contenido, del proveedor y del contrato.<br />
<h2 id="heading_22" >13.	CAPACITACI&#211;N</h2>
<h3 id="heading_23" >13.1	GENERALIDADES</h3>
En este cap&#237;tulo se describe la capacitaci&#243;n que deber&#225; impartir el Proveedor al <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> de ENEL CODENSA S.A. E.S.P. y de sus empresas colaboradoras que realizan labores de operaci&#243;n y  <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-271" class="externalLink  glosarioLink">mantenimiento</a>.<br /><br />Los ingenieros  de la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-185" class="externalLink  glosarioLink">empresa</a> que suministre los equipos, deber&#225;n  instruir y entrenar al <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> de ENEL CODENSA S.A. E.S.P. en aspectos relacionados con el conocimiento detallado de los equipos y su <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> operativo, su operaci&#243;n y <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-271" class="externalLink  glosarioLink">mantenimiento</a> preventivo y correctivo.<br /><br />El <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> que dicte la capacitaci&#243;n deber&#225; estar certificado por la casa matriz que fabrica los equipos para dictar dichas capacitaciones.<br /><br />En este sentido deber&#225;n divulgar y transmitir en forma precisa la descripci&#243;n y la informaci&#243;n relevante de los planos y manuales de operaci&#243;n y <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-271" class="externalLink  glosarioLink">mantenimiento</a>, para lo cual el Proveedor debe prever el tiempo necesario.<br /><br />Las labores mencionadas deber&#225;n ser realizadas en idioma espa&#241;ol y a completa satisfacci&#243;n de ENEL CODENSA S.A. E.S.P.<br /><br />El Proveedor deber&#225; remitir a ENEL CODENSA S.A. E.S.P, para su aprobaci&#243;n,  con treinta (30) d&#237;as calendario de anticipaci&#243;n, los temas detallados que propone tratar y  el perfil de las personas encargadas de la capacitaci&#243;n. Tambi&#233;n deber&#225; informar de ayudas did&#225;cticas tales como computadores, proyector de video,  etc., que va a utilizar.<br /><br />La capacitaci&#243;n se deber&#225; llevar a cabo 1 mes antes del inicio de los trabajos de pruebas y puesta en <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> de la primera <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> a intervenir. Deber&#225; incluir una parte tanto te&#243;rica como pr&#225;ctica con equipos iguales a los que ser&#225;n instalados y el software de programaci&#243;n de los mismos. Asimismo, se exige una sesi&#243;n de la capacitaci&#243;n On Site que permita describir los retos que se han detectado en la implementaci&#243;n de las UCB&#180;s una vez se cumpla un 50% del alcance del proyecto.  <br /><br />El Proveedor deber&#225; presentar un programa preliminar de capacitaci&#243;n con las siguientes actividades:<br />
<ul><li>Instrucci&#243;n: Esta actividad se deber&#225; desarrollar en aula, en donde se realizar&#225; una presentaci&#243;n te&#243;rica del principio de funcionamiento del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> y del desempe&#241;o que se espera de &#233;ste. La infraestructura f&#237;sica y log&#237;stica es responsabilidad del Proveedor. La propuesta de capacitaci&#243;n te&#243;rica debe incluir como m&#237;nimo 16 horas para 10 a 15 asistentes.</li></ul>

<ul><li>Entrenamiento: Esta actividad busca proveer el suficiente conocimiento de los equipos al <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> de ENEL CODENSA S.A. E.S.P., de forma tal que &#233;ste quede apto para operar, programar, diagnosticar, mantener y reparar los equipos instalados. Esta capacitaci&#243;n debe estar prevista para un tiempo m&#237;nimo de 16 horas para 10 a 15 asistentes. </li></ul>

<ul><li>Lecciones aprendidas (Capacitaci&#243;n On Site): Esta actividad busca describir las lecciones aprendidas en la parte <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> en lo relacionado a la instalaci&#243;n, configuraci&#243;n, pruebas y puesta en <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> de los equipos en las subestaciones ENEL CODENSA, de forma tal dicha experiencia sea asimilada por el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a>. Esta capacitaci&#243;n debe estar prevista para un tiempo m&#237;nimo de 8 horas para 10 a 15 asistentes.</li></ul>
<br />Durante las pruebas y puesta en <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a>, el Proveedor deber&#225; resolver las inquietudes del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> de ENEL CODENSA S.A E.S.P. de tal manera que se aclaren las dudas que pudieran surgir sobre cualquier aspecto relacionado con los equipos suministrados.<br />
<h2 id="heading_24" >14.	 PRUEBAS DE INTEROPERABILIDAD</h2>
Una vez se realice la adjudicaci&#243;n de los equipos, el proveedor deber&#225; realizar las siguientes pruebas con un laboratorio nacional certificado:<br /><br />Pruebas de interoperabilidad de las UCB’s con un bus IEC 61850 y un Gateway de comunicaciones marca KALKITECH SYNC 3000 equivalentes a los existentes en las subestaciones CODENSA.  En dicha prueba se validar&#225; el comportamiento de las UCB ante intercambio de informaci&#243;n y cumplimiento de la normativa seg&#250;n IEC 61850-10.<br />
<ul><li>Pruebas de compatibilidad para el <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> de tele gesti&#243;n por el mismo canal de telecontrol con equipos equivalentes a los existentes en la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a>.</li></ul>
<br />El costo de la prueba debe ser incluido en su oferta econ&#243;mica, se realizar&#225; una &#250;nica vez para un <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> que ser&#225; la configuraci&#243;n <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-315" class="externalLink  glosarioLink">patr&#243;n</a>. <br /><br />La ejecuci&#243;n satisfactoria de estas pruebas es <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-351" class="externalLink  glosarioLink">requisito</a> para la recepci&#243;n de los equipos por parte de ENEL CODENSA.<br />
<h2 id="heading_25" >15.	GARANT&#205;AS</h2>
Los equipos suministrados deber&#225;n ser cubiertos por una garant&#237;a respecto de cualquier defecto de fabricaci&#243;n, que incluya los recursos de equipos y humano, por un plazo de 10 a&#241;os a partir de la fecha de puesta en <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> de cada uno de ellos. <br /><br />El Proveedor deber&#225; suministrar atenci&#243;n de fallas con diagn&#243;stico y plan de soluci&#243;n en menos de 24 horas para cada <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-198" class="externalLink  glosarioLink">evento</a>, durante 4 meses posterior a la entrada en <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> y asumir todos los costos derivados de estas actividades.  <br /><br />SE Debe entregar a CODENSA todo lo referente a cableado para comunicarse con el dispositivo por su <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-341" class="externalLink  glosarioLink">puerto</a> de gesti&#243;n.<br />
<h2 id="heading_26" >16.	ENTREGA T&#201;CNICA DEL PROYECTO</h2>
<h3 id="heading_27" >16.1	CORRECCI&#211;N DE FALLAS</h3>
El Proveedor deber&#225; responder, a su costa, por el reemplazo o reparaci&#243;n de los defectos o da&#241;os que aparezcan o puedan comprobarse, como resultado de fallas de fabricaci&#243;n. La aparici&#243;n de da&#241;os o defectos ser&#225; comunicada inmediatamente por escrito al Proveedor. <br /><br />Esta responsabilidad,  y las obligaciones inherentes a ella, tendr&#225;n la vigencia establecida en las garant&#237;as pactadas. <br /><br />Cualquier sanci&#243;n que sea impuesta a ENEL CODENSA S.A. ESP  durante la vigencia de las garant&#237;as por defectos de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> de los equipos, deber&#225; ser asumida por el Proveedor.<br />
<h2 id="heading_28" >17.	REQUISITOS MINIMOS DE EXPERIENCIA</h2>
Los Oferentes del proyecto deber&#225;n cumplir con un <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-351" class="externalLink  glosarioLink">requisito</a> m&#237;nimo de suministro de 100 equipos iguales a los ofertados, en actividades realizadas en los &#250;ltimos tres (3) a&#241;os.<br />
<h2 id="heading_29" >18.	MATERIALIZACION DE LA OFERTA</h2>
Una vez suscrito el contrato entre ENEL CODENSA S.A. ESP y el Proveedor del <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-359" class="externalLink  glosarioLink">Servicio</a>  se dar&#225; un plazo m&#225;ximo de 1 mes para materializar la infraestructura especificada y requerida para el desarrollo del contrato, como <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-351" class="externalLink  glosarioLink">requisito</a> indispensable para dar inicio a los trabajos. El oferente deber&#225; incluir en su oferta un cronograma de materializaci&#243;n que est&#233; dentro del plazo establecido.<br /><br />Durante la materializaci&#243;n ser&#225; revisado: <br /> 
<ul><li>Infraestructura administrativa y operativa</li>
<li>Validaci&#243;n del organigrama y  cronograma del proyecto</li>
<li>Planes de manejo Ambiental, de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">Calidad</a> y de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-357" class="externalLink  glosarioLink">Seguridad</a> y Salud Ocupacional actualizados</li>
<li>P&#243;lizas de garant&#237;a</li>
<li>Otros </li></ul>
<br />En ning&#250;n caso, se aceptar&#225;n ampliaciones en el plazo de entrega justificadas por retrasos en el proceso de materializaci&#243;n. <br />
<h2 id="heading_30" >19.	INFORMACI&#211;N TECNICA POR PRESENTAR EN LA OFERTA</h2>
Para facilitar la correcta integraci&#243;n de la oferta por parte del PROPONENTE, para su estudio y evaluaci&#243;n por parte de ENEL CODENSA S.A. ESP, como m&#237;nimo los oferentes deben incluir en su oferta <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> la siguiente informaci&#243;n, la cual debe presentarse debidamente catalogada de manera secuencial seg&#250;n los literales descritos abajo, y los archivos identificados (marcados) con la documentaci&#243;n o informaci&#243;n que contiene cada uno:<br />
<ul><li>Caracter&#237;sticas t&#233;cnicas garantizadas de los equipos ofrecidos, en formato Excel.</li>
<li>Descripci&#243;n, certificados de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a>, reportes de pruebas de los equipos.</li>
<li>Descripci&#243;n de las garant&#237;as ofrecidas.</li>
<li>Manual de operaci&#243;n de los equipos</li>
<li>Desviaciones a las especificaciones t&#233;cnicas.</li>
<li>Cronograma preliminar. </li>
<li>Lista de referencia de suministros de los equipos ofertados.</li>
<li>Enfoque de la gesti&#243;n de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> y plan de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> preliminar.</li>
<li>Certificados de <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">Calidad</a>, Ambiental y <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-357" class="externalLink  glosarioLink">Seguridad</a> del oferente.</li>
<li>Cualquier otra informaci&#243;n que el oferente estime pertinente.</li></ul>
<br />NOTA: ENEL CODENSA S.A. ESP podr&#225; rechazar cualquier propuesta que no cumpla con este <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-351" class="externalLink  glosarioLink">requisito</a> en un ciento por ciento, y con la <a href="etat602_controladores_bahia_subestaciones_atat_atmt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> esperada de la misma.<br /><br /><b>ANEXO NO. 1</b><br /><br /><div style="width:1313px;"><table><tr><td colspan="1" rowspan="2" style="width:54px;height:20px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="2" style="width:426px;"><b>DESCRIPCION</b></td><td colspan="1" rowspan="2" style="width:89px;text-align:center"><b>UNIDAD</b></td><td colspan="2" rowspan="1" style="width:410px;text-align:center"><b>CONTROLADOR DE BAHIA</b></td><td colspan="1" rowspan="2" style="width:334px;text-align:center"><b>PAGINA MANUAL</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>REQUERIDO</b></td><td colspan="1" rowspan="1" style=""><b>OFRECIDO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Pa&#237;s</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Tipo designado por el fabricante</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:58px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Norma</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">IEC 61850-IEC 60255-IEC 62439-3</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Tecnolog&#237;a</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">Num&#233;rica</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Montaje horizontal rasante</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Peso</td><td colspan="1" rowspan="1" style="text-align:center">kg</td><td colspan="1" rowspan="1" style="text-align:center">A informar por el fabricante</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Caja met&#225;lica</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Dimensiones(alto x ancho x profundidad)</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">A informar por el fabricante</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">10</td><td colspan="1" rowspan="1" style="">Tensi&#243;n auxiliar </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">10,1</td><td colspan="1" rowspan="1" style="">Tensi&#243;n asignada cc-ca</td><td colspan="1" rowspan="1" style="text-align:center">VCD/VCA</td><td colspan="1" rowspan="1" style="text-align:center">125/110</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">10,2</td><td colspan="1" rowspan="1" style="">Margen de tensi&#243;n para operaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">80-150</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">10,3</td><td colspan="1" rowspan="1" style="">Carga con supervisi&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">W</td><td colspan="1" rowspan="1" style="text-align:center">&lt;25</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">10,4</td><td colspan="1" rowspan="1" style="">Carga con operaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">W</td><td colspan="1" rowspan="1" style="text-align:center">&lt;25</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Circuito de corriente alterna</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">11,1</td><td colspan="1" rowspan="1" style="">Corriente asignada </td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">1 y 5</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">11,2</td><td colspan="1" rowspan="1" style="">Carga</td><td colspan="1" rowspan="1" style="text-align:center">VA</td><td colspan="1" rowspan="1" style="text-align:center">A informar por el fabricante</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">11,3</td><td colspan="1" rowspan="1" style="">Precisi&#243;n de medida de corriente</td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">&#177; 0.05</td><td colspan="1" rowspan="1" style=""></td><td colspan="1" rowspan="1" style=""> </td></tr><tr><td colspan="1" rowspan="1" style="height:21px;text-align:center"><u>11,4</u></td><td colspan="1" rowspan="1" style=""><u>Numero de entradas para la medida de corrientes</u></td><td colspan="1" rowspan="1" style="text-align:center"><u>C/U</u></td><td colspan="1" rowspan="1" style="text-align:center"><u>4</u></td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Circuito de tensi&#243;n de medida</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">12,1</td><td colspan="1" rowspan="1" style="">Tensi&#243;n asignada de medida (fase-fase)</td><td colspan="1" rowspan="1" style="text-align:center">VAC</td><td colspan="1" rowspan="1" style="text-align:center">95-140</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">12,2</td><td colspan="1" rowspan="1" style="">Pasos de ajuste de la tensi&#243;n de medida</td><td colspan="1" rowspan="1" style="text-align:center">VAC</td><td colspan="1" rowspan="1" style="text-align:center">0,01</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">12,3</td><td colspan="1" rowspan="1" style="">Carga</td><td colspan="1" rowspan="1" style="text-align:center">VA</td><td colspan="1" rowspan="1" style="text-align:center">A informar por el fabricante</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">12,4</td><td colspan="1" rowspan="1" style="">Precisi&#243;n de la tensi&#243;n de medida</td><td colspan="1" rowspan="1" style="text-align:center">VAC</td><td colspan="1" rowspan="1" style="text-align:center">A informar por el fabricante|</td><td colspan="1" rowspan="1" style=""><br /><tr><td colspan="1" rowspan="1" style="height:21px;text-align:center"><u>12,5</u></td><td colspan="1" rowspan="1" style=""><u>Numero de entradas para la medida de tension</u></td><td colspan="1" rowspan="1" style="text-align:center"><u>C/U</u></td><td colspan="1" rowspan="1" style="text-align:center"><u>4</u></td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">13</td><td colspan="1" rowspan="1" style="">Frecuencia asignada</td><td colspan="1" rowspan="1" style="text-align:center">Hz</td><td colspan="1" rowspan="1" style="text-align:center">60</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">14</td><td colspan="1" rowspan="1" style="">Rango de temperatura</td><td colspan="1" rowspan="1" style="text-align:center">&#186;C</td><td colspan="1" rowspan="1" style="text-align:center">0-60 </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">15</td><td colspan="1" rowspan="1" style="">Automonitoreo Continuo</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">16</td><td colspan="1" rowspan="1" style="">Autodiagn&#243;stico</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">17</td><td colspan="5" rowspan="1" style="">Comunicaciones</td></tr>
<tr><td colspan="1" rowspan="1" style="height:96px;text-align:center">17,1</td><td colspan="1" rowspan="1" style="">Dos (2) puertos  posteriores, ETHERNET 10/100 Mbps (Principal y Redundante) de tipo &#243;ptico con protocolo de redundancia PRP, bajo IEC61850-8-2 y Propietario, Con capacidad de gestionar remotamente el dispositivo a trav&#233;s de este puerto</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:77px;text-align:center">17,2</td><td colspan="1" rowspan="1" style="">Puerto Ethernet adicional de cobre con conector RJ45 con protector de puerto, con protocolo propietario o estandar  con el fin de tener redundancia ante un posible da&#241;o en la tarjeta ethernet redundante ya solicitada.</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:39px;text-align:center">17,3</td><td colspan="1" rowspan="1" style="">Un (1) Puerto Frontal  (RS232 - conector DB9 o Puerto USB) y protocolo propietario.</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">18</td><td colspan="1" rowspan="1" style="">z</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">A informar por el fabricante</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">19</td><td colspan="1" rowspan="1" style="">Entradas Digitales</td><td colspan="1" rowspan="1" style="text-align:center">C/U</td><td colspan="1" rowspan="1" style="text-align:center">60</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">20</td><td colspan="1" rowspan="1" style="">Enganche</td><td colspan="1" rowspan="1" style="text-align:center">VDC</td><td colspan="1" rowspan="1" style="text-align:center">105-150</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">21</td><td colspan="1" rowspan="1" style="">Desenganche</td><td colspan="1" rowspan="1" style="text-align:center">VDC</td><td colspan="1" rowspan="1" style="text-align:center">75</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:134px;text-align:center">22</td><td colspan="1" rowspan="1" style="">Tipo de entradas</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">Optoacoplador (preferiblemente con polaridades independientes)</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">23</td><td colspan="1" rowspan="1" style="">Salidas Digitales</td><td colspan="1" rowspan="1" style="text-align:center">Elementos</td><td colspan="1" rowspan="1" style="text-align:center">32</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">24</td><td colspan="1" rowspan="1" style="">Poder de cierre 125 VDC L/R=40 ms</td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">&gt;=5</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">25</td><td colspan="1" rowspan="1" style="">Poder de corte 125 VDC L/R=40 ms</td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">&gt;=0.5</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">26</td><td colspan="1" rowspan="1" style="">Entradas an&#225;logas 4-20 mA</td><td colspan="1" rowspan="1" style="text-align:center">C/U</td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:96px;text-align:center">27</td><td colspan="1" rowspan="1" style="">Sincronizaci&#243;n de Tiempo</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">PTP_V2 (IEEE1588)y SNTP v&#237;a puerto Ethernet</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">28</td><td colspan="1" rowspan="1" style="">Display gr&#225;fico LCD (IHM Local)</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">29</td><td colspan="5" rowspan="1" style="">Variables L&#243;gicas Programables</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">29.1</td><td colspan="1" rowspan="1" style="">M&#237;nima cantidad</td><td colspan="1" rowspan="1" style="text-align:center">u</td><td colspan="1" rowspan="1" style="text-align:center">Indicar</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">29.2</td><td colspan="1" rowspan="1" style="">Operadores l&#243;gicos </td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">29.3</td><td colspan="1" rowspan="1" style="">Temporizadores</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">30</td><td colspan="5" rowspan="1" style="">Secuencia de Eventos con impresi&#243;n de estampa de tiempo con resoluci&#243;n de milisegundos (SOE)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">30.1</td><td colspan="1" rowspan="1" style="">Cantidad</td><td colspan="1" rowspan="1" style="text-align:center">u</td><td colspan="1" rowspan="1" style="text-align:center">200</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">30.2</td><td colspan="1" rowspan="1" style="">Configurables</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:77px;text-align:center">30.3</td><td colspan="1" rowspan="1" style="">capacidad de obtener la configuracion del dispositivo (settings, l&#243;gicas, archivo 61850)  a travez del puerto frontal del equipo y remotamente, sin necesidad de tener una base de datos anterior.</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:115px;text-align:center">30.4</td><td colspan="1" rowspan="1" style="">El cambio en la configuraci&#243;n del dispositivo no debe afectar el archivo de 61850 tales como (cambio en nombre de una se&#241;al, cambio en l&#243;gicas, cambio en la creaci&#243;n de una se&#241;al que no se env&#237;a en 61850) no debe afectar la configuraci&#243;n del archivo 61850 y por ende la comunicaci&#243;n con el Gateway.</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:39px;text-align:center">30.5</td><td colspan="1" rowspan="1" style="">Las l&#243;gicas podr&#237;an tener la posibilidad de ejecutarse en tiempo real para observar su funcionamiento</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">30,6</td><td colspan="5" rowspan="1" style="">-</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">30,6,1</td><td colspan="1" rowspan="1" style="">Entradas</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">30,6,2</td><td colspan="1" rowspan="1" style="">Salidas</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">30,6,3</td><td colspan="1" rowspan="1" style="">Variables l&#243;gicas</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">30,6,4</td><td colspan="1" rowspan="1" style="">Registros exportables a formatos tipo texto</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">31</td><td colspan="5" rowspan="1" style="">Despliegue Alfanumerico por display</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">31.1</td><td colspan="1" rowspan="1" style="">Hora y fecha del evento</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">31.2</td><td colspan="1" rowspan="1" style="">Cambio de estado de variables </td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">32</td><td colspan="5" rowspan="1" style="">-</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">32.1</td><td colspan="1" rowspan="1" style="">Medidas an&#225;logas de corriente (magnitud y &#225;ngulo)</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">32.2</td><td colspan="1" rowspan="1" style="">Medidas an&#225;logas de tensi&#243;n (magnitud y &#225;ngulo)</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">32.3</td><td colspan="1" rowspan="1" style="">Medidas an&#225;logas de potencia activa y reactiva</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">32.4</td><td colspan="1" rowspan="1" style="">Estado de entradas y salidas</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">32.5</td><td colspan="1" rowspan="1" style="">Hora y Fecha</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">32.6</td><td colspan="1" rowspan="1" style="">Alarmas activadas</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">33</td><td colspan="5" rowspan="1" style="">Password para acceso Local y Remoto</td></tr>
<tr><td colspan="1" rowspan="1" style="height:39px;text-align:center">33,1</td><td colspan="1" rowspan="1" style="">Los mandos locales del dispositivo deben ser libre de password o tener la posibilidad de ajustarle una de seguridad.</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">33,2</td><td colspan="1" rowspan="1" style="">Nivel 1 de consulta</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">33,3</td><td colspan="1" rowspan="1" style="">Nivel 2 para cambios en parametros y logicas</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">34</td><td colspan="1" rowspan="1" style="">Fabricante con el cumplimiento del sistema de calidad</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">ISO 9001</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:58px;text-align:center">35</td><td colspan="1" rowspan="1" style="">Software propietario (Programaci&#243;n y Consulta), compatible con Windows 7 o superior, incluir en la base de datos que incluya el modelo ofrecido y licencias</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:39px;text-align:center">36</td><td colspan="1" rowspan="1" style="">Interf&#225;z de comunicaci&#243;n para Programaci&#243;n y Consulta Local, (Cable de comunicaci&#243;n y  Drivers de puerto)</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">37</td><td colspan="1" rowspan="1" style="">Garant&#237;a</td><td colspan="1" rowspan="1" style="text-align:center">A&#241;os</td><td colspan="1" rowspan="1" style="text-align:center">10</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">38</td><td colspan="5" rowspan="1" style="">Panel de operaci&#243;n</td></tr>
<tr><td colspan="1" rowspan="1" style="height:58px;text-align:center">38,1</td><td colspan="1" rowspan="1" style="">La configuraci&#243;n y descarga del m&#237;mico debe realizarse en la misma herramienta de software utilizada para la programaci&#243;n de todo el dispositivo.</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">38,2</td><td colspan="1" rowspan="1" style="">Pantalla de cristal l&#237;quida </td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">38,3</td><td colspan="1" rowspan="1" style="">Botones de Navegaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">38,4</td><td colspan="1" rowspan="1" style="">Despliegue con Mimico que indique posici&#243;n de Equipos </td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">38,5</td><td colspan="1" rowspan="1" style="">Posibilidad de mandos desde el equipo</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">38,6</td><td colspan="1" rowspan="1" style="">Selector Local-Remoto</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">39</td><td colspan="5" rowspan="1" style="">Leds de indicaci&#242;n</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">39.1</td><td colspan="1" rowspan="1" style="">M&#237;nima cantidad</td><td colspan="1" rowspan="1" style="text-align:center">UNIDAD</td><td colspan="1" rowspan="1" style="text-align:center">10</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">39.2</td><td colspan="1" rowspan="1" style="">Led Programable</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">39.3</td><td colspan="1" rowspan="1" style="">Led con y sin retenci&#242;n</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">40</td><td colspan="1" rowspan="1" style="">Cumplimiento con el sistema de calidad</td><td colspan="1" rowspan="1" style="text-align:center">-</td><td colspan="1" rowspan="1" style="text-align:center">ISO 9001 </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">41</td><td colspan="5" rowspan="1" style="">Protocolos de comunicaci&#243;n</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">41,1</td><td colspan="1" rowspan="1" style="">IEC 61850 edicion 2</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">41,2</td><td colspan="1" rowspan="1" style="">Cumplimiento con la Norma IEC 62439-3 (PRP Procotol)</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:39px;text-align:center">41,3</td><td colspan="1" rowspan="1" style="">Interoperabilidad garantizada del protocolo 61850 ed 2 con equipos de otras marcas.</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">41,4</td><td colspan="1" rowspan="1" style="">Reportes Dinamicos y Estaticos</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">41,5</td><td colspan="1" rowspan="1" style="">Gestion via FTP Y TCP</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:39px;text-align:center">41,6</td><td colspan="1" rowspan="1" style="">Compatibilidad con mensajeria GOOSE con equipos de la misma marca y de otros fabricante</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">42</td><td colspan="5" rowspan="1" style="">Ciberseguridad</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">42,1</td><td colspan="1" rowspan="1" style="">Cumplimiento con normas NER CIP</td><td colspan="1" rowspan="1" style="text-align:center">S&#237;/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:105px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="2" rowspan="1" style="text-align:center"><b>FIRMA Y SELLO DEL FABRICANTE</b></td><td colspan="1" rowspan="1" style=""> </td></tr></table><br /></div><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 2031, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
