<!DOCTYPE html>
<html>
<head>
	<title>ET-AT902 Cargador y banco de baterias 125 vcc para subestaciones MT/MT | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../index.html"><img src="../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2024" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../Usuario/Registro%3FReturnUrl=%252FEspecificacion%252FDetalles%252F2024.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/2024" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2024" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				


    <script type="text/javascript">
        $(document).ready(function () {
            showSubmenu('5', '54');
        });
    </script>

<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Especificaci&#243;n t&#233;cnica
	</div>
	<h1>ET-AT902 Cargador y banco de baterias 125 vcc para subestaciones MT/MT</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de especificación</div>
					<div class="caracteristicas">ET-AT902</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">01/01/2017</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../Home/DownloadPDF/2024">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FEspecificacion%2FDetalles%2F2024&amp;nodoid=2024', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_0">1.	OBJETO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_1">2.	ALCANCE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_2">3.	CONDICIONES DE SERVICIO</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_3">3.1	CONDICIONES DE SERVICIO Y LUGAR DE INSTALACI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_4">4.	SISTEMAS DE UNIDADES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_5">5.	NORMAS RELACIONADAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_6">6.	REQUISITOS T&#201;CNICOS PARTICULARES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_7">6.1	CARGADOR DE BATERIAS</a></li>
                    <li class="indexitem"><a class="head_h4" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_8">6.1.1 Protecciones</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_9">6.2	ALARMAS</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_10">6.3	 SISTEMA DE TIERRA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_11">6.4	INSTRUMENTOS</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_12">6.5	BANCO DE BATERIAS</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_13">6.6	GRADO DE PROTECCI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_14">7.	DIMENSIONES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_15">8.	MARCACI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_16">9.	CARACTERISTICAS T&#201;CNICAS GARANTIZADAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_17">10.	PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_18">11.	DESPACHO Y TRANSPORTE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_19">12.	REQUISITOS PARA LAS OFERTAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#heading_20">13.	INFORMACI&#211;N FINAL CERTIFICADA.</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >1.	OBJETO</h2>Especificar los requisitos t&#233;cnicos de dise&#241;o, fabricaci&#243;n, pruebas y suministro del cargador y banco de bater&#237;as de 125Vcc para ser instalado en subestaciones MT/MT con bajo requerimiento de capacidad en DC.<br />
<h2 id="heading_1" >2.	ALCANCE</h2>Esta especificaci&#243;n contempla los lineamientos generales que debe cumplir el PROVEEDOR DE <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-359" class="externalLink  glosarioLink">SERVICIO</a> para el suministro del cargador y banco de bater&#237;as de 125Vcc a instalar en las subestaciones MT/MT de CODENSA S.A. ESP para alimentaci&#243;n de los equipos de control, protecci&#243;n y comunicaciones.
<h2 id="heading_2" >3.	CONDICIONES DE SERVICIO</h2><h3 id="heading_3" >3.1	CONDICIONES DE <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-359" class="externalLink  glosarioLink">SERVICIO</a> Y LUGAR DE INSTALACI&#211;N</h3>El cargador y banco de bater&#237;as debe estar dise&#241;ado para uso interior dentro de las casas de control de las subestaciones.
<h2 id="heading_4" >4.	SISTEMAS DE UNIDADES</h2>En todos los documentos t&#233;cnicos se deben expresar las cantidades num&#233;ricas en unidades del <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> Internacional. Si se usan cat&#225;logos, folletos o planos, en sistemas diferentes de unidades, deben hacerse  las conversiones respectivas.
<h2 id="heading_5" >5.	NORMAS RELACIONADAS</h2>Los equipos deben cumplir con las normas IEC 60478-1, IEC 60478-2,  NEMA PE-5, VDE 685 grado N. <br /><br />El proceso de fabricaci&#243;n debe cumplir con el programa de aseguramiento de la <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> de acuerdo con la norma ISO 9001.
<h2 id="heading_6" >6.	REQUISITOS T&#201;CNICOS PARTICULARES</h2>El cargador y el banco de bater&#237;as a suministrar deben ubicarse en un mismo gabinete si es posible y deben cumplir los requisitos t&#233;cnicos indicados a continuaci&#243;n.<br />
<h3 id="heading_7" >6.1	CARGADOR DE BATERIAS</h3>El Cargador/Rectificador de bater&#237;a debe ser de tecnolog&#237;a tiristorizada, <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> especialmente dise&#241;ado para el suministro de energ&#237;a a bancos de bater&#237;as y sistemas de comunicaciones de subestaciones el&#233;ctricas ubicadas en alturas de operaci&#243;n de 0 a 4000 msnm, con temperaturas entre -5 y 40 &#176;C sin degradaci&#243;n o p&#233;rdida de potencia.<br /><br />El voltaje de rizado debe ser menor de 1% pico a pico y presentar caracter&#237;sticas de voltaje constante / corriente constante dependiendo del nivel de corriente de salida.<br /><br />Los equipos deben entregar 125 Vcd y 25 A-h a voltaje y corriente <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> respectivamente, con alimentaci&#243;n monof&#225;sica a 120 Vca +/-10% y emplear regulaci&#243;n de voltaje y corriente mediante control de <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-205" class="externalLink  glosarioLink">fase</a> en un puente de tiristores.<br /><br />La <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> de salida de corriente continua se aplicar&#225; a trav&#233;s de interruptores termomagn&#233;ticos al banco de bater&#237;as y al <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-375" class="externalLink  glosarioLink">tablero</a> de servicios auxiliares DC. <br /><br />El rango de voltaje de salida del rectificador debe permitir la <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-113" class="externalLink  glosarioLink">carga</a> de bater&#237;as en los modos de FLOTACION e IGUALACION. Los niveles de voltaje deben poder ajustarse desde el panel de control del <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-189" class="externalLink  glosarioLink">equipo</a>. La regulaci&#243;n de voltaje debe ser del 1% y corriente del 1% para cualquier combinaci&#243;n de voltaje de l&#237;nea, <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-113" class="externalLink  glosarioLink">carga</a>, <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-210" class="externalLink  glosarioLink">frecuencia</a> y temperatura.<br /><br />Despu&#233;s de un corte de energ&#237;a el rectificador debe entrar a operar autom&#225;ticamente en modo de IGUALACION si la corriente en el banco de bater&#237;as es superior al l&#237;mite preajustado para pasar a este estado, sin exceder la corriente m&#225;xima de recarga de bater&#237;a, retornando autom&#225;ticamente al modo de FLOTACION, cuando dicha corriente sea inferior al <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-398" class="externalLink  glosarioLink">umbral</a> preajustado para este otro estado. <br /><br />Los modos de operaci&#243;n FLOTACI&#211;N / IGUALACION deben poder seleccionarse manualmente desde el selector ubicado en la puerta frontal.<br /><br />Con el fin de eliminar los picos de corriente y <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-371" class="externalLink  glosarioLink">sobrecarga</a> instant&#225;nea a la red, los equipos deben disponer de arranque suave; para que de esta forma la corriente aumente gradualmente hasta el nivel permitido.<br />
<h4 id="heading_8" >6.1.1 Protecciones</h4>
El cargador debe contar con las siguientes protecciones:
<ul><li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-240" class="externalLink  glosarioLink">Interruptor</a> termo magn&#233;tico con <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-102" class="externalLink  glosarioLink">bobina</a> de disparo en la entrada de C.A. la <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-102" class="externalLink  glosarioLink">bobina</a> se activa para  desconexi&#243;n de la alimentaci&#243;n en caso de <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-372" class="externalLink  glosarioLink">sobretensi&#243;n</a> o <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-371" class="externalLink  glosarioLink">sobrecarga</a> en la salida de corriente continua o rotura de fusible r&#225;pido.</li>
<li>Protecci&#243;n contra transitorios en la entrada de C.A con varistores de alta capacidad.</li>
<li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-218" class="externalLink  glosarioLink">Fusible</a> r&#225;pido en la rama del puente de tiristores.</li>
<li>Limitaci&#243;n de corriente para operaci&#243;n en modo de corriente constante.</li>
<li>Limitaci&#243;n de corriente en la  salida a bater&#237;as.</li>
<li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-240" class="externalLink  glosarioLink">Interruptor</a> en la salida de corriente continua del rectificador.</li>
<li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-240" class="externalLink  glosarioLink">Interruptor</a> en la salida a bater&#237;as.</li>
<li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-240" class="externalLink  glosarioLink">Interruptor</a> en la salida a equipos.</li>
<li>Sobrevoltaje a la salida del rectificador.</li>
<li>Diodo de bloqueo.</li></ul>

<h3 id="heading_9" >6.2	ALARMAS</h3>El <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de alimentaci&#243;n debe disponer de <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-358" class="externalLink  glosarioLink">se&#241;alizaci&#243;n</a> local por medio de diodos LED Y/o despliegues alfanum&#233;ricos  que permitan visualizar los siguientes estados y/o par&#225;metros:<br />
<ul><li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> de flotaci&#243;n </li>
<li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> r&#225;pida</li>
<li>Conexi&#243;n de red</li>
<li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-204" class="externalLink  glosarioLink">Falla</a> de red</li>
<li>Descarga de bater&#237;as</li>
<li>Reposo</li>
<li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-204" class="externalLink  glosarioLink">Falla</a> de rectificador</li>
<li>Alarma por <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> m&#225;xima</li>
<li>Alarma por <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> m&#237;nima de flotaci&#243;n</li>
<li>Alarma por sobretemperatura</li>
<li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> manual</li>
<li>Valores de <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> de bater&#237;a</li>
<li>Temperatura de bater&#237;a, temperatura del <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-189" class="externalLink  glosarioLink">equipo</a>.</li>
<li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-238" class="externalLink  glosarioLink">Intensidad</a> de bater&#237;a </li>
<li><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-238" class="externalLink  glosarioLink">Intensidad</a> de utilizaci&#243;n, <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-238" class="externalLink  glosarioLink">intensidad</a> del rectificador.</li></ul>
<br />El sensor de temperatura debe ser tipo RTD, no del tipo transistorizado.<br /><br />Se debe disponer de contactos libres de potencial que permitan supervisar el estado del <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> incluyendo las alarmas de <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> m&#225;xima, alarma por <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> m&#237;nima de flotaci&#243;n, alarma por sobretemperatura, <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-113" class="externalLink  glosarioLink">Carga</a> manual, <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> en pausa , <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> parado y <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-204" class="externalLink  glosarioLink">falla</a> de red.<br />
<h3 id="heading_10" >6.3	 <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-363" class="externalLink  glosarioLink">SISTEMA</a> DE <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-387" class="externalLink  glosarioLink">TIERRA</a></h3>El gabinete debe suministrarse con un barraje para <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> de los elementos internos.<br />
<h3 id="heading_11" >6.4	INSTRUMENTOS</h3>El <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> debe incluir los siguientes instrumentos del tipo digital: <br />
<ul><li>Volt&#237;metro de CC, escala 0-200 Vcd para medici&#243;n de la <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> de salida.</li>
<li>Amper&#237;metro CC para medici&#243;n de la corriente de salida del rectificador con escala 0-100 A</li></ul>

<h3 id="heading_12" >6.5	BANCO DE BATERIAS</h3>Las bater&#237;as ser&#225;n de tipo sellado, libres de <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-271" class="externalLink  glosarioLink">mantenimiento</a>, de tipo estacionario, de alta eficiencia, para operaci&#243;n flotante y dise&#241;adas de acuerdo a las &#250;ltimas normas IEC. Los elementos internos de las celdas deber&#225;n estar dise&#241;ados para soportar los efectos debidos al cambio de voltaje.<br /><br />Las bater&#237;as se deber&#225;n mantener en <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-113" class="externalLink  glosarioLink">carga</a> permanente por medio del cargador de bater&#237;as especificado en este documento.<br /><br />Las celdas de las bater&#237;as ser&#225;n resistentes al calor, a los golpes, con cubierta formadora de un sello permanente, libre de filtraciones y adem&#225;s ofrecer&#225;n <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-162" class="externalLink  glosarioLink">disponibilidad</a> para operar en condiciones h&#250;medas y salinas sin <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a>.<br /><br />Las celdas deber&#225;n separarse unas de otras por separadores de pl&#225;stico microporosos. <br /><br />Las conexiones deben contar con una protecci&#243;n contra <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-142" class="externalLink  glosarioLink">contacto directo</a> y deben ser del tipo <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-104" class="externalLink  glosarioLink">borne</a> rasante. Entre el <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-104" class="externalLink  glosarioLink">borne</a> y la tapa debe existir un sello de goma que permita el libre crecimiento del polo sin afectaci&#243;n a la tapa. Todos los tornillos, muelles, tuercas y arandelas usadas en las conexiones ser&#225;n de acero inoxidable y a prueba de &#225;cido.<br /><br />Los terminales deber&#225;n tener protectores y permitir la <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> f&#225;cil de las condiciones de los mismos. Las lecturas de las tensiones podr&#225;n hacerse sin tener que remover los protectores.<br /><br />Las bater&#237;as deben estar montadas en un <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> tipo bandeja que permita su f&#225;cil extracci&#243;n para <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> de rutina.<br />
<h3 id="heading_13" >6.6	GRADO DE PROTECCI&#211;N</h3>El grado de protecci&#243;n que deber&#225; tener la envoltura exterior del gabinete deber&#225; ser como m&#237;nimo un grado de protecci&#243;n IP 4X (Seg&#250;n norma IEC 60529). El gabinete debe contar con rejillas de ventilaci&#243;n que no permitan el ingreso de polvo. 
<h2 id="heading_14" >7.	DIMENSIONES</h2>Se debe anexar un plano donde se indiquen las dimensiones aproximadas del gabinete, as&#237; como la disposici&#243;n f&#237;sica de los equipos a instalar y detalles constructivos.
<h2 id="heading_15" >8.	MARCACI&#211;N</h2>Cada gabinete debe incluir placas de identificaci&#243;n en <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-274" class="externalLink  glosarioLink">material</a> de aluminio y en bajo relieve las siguientes identificaciones:<br />
<ul><li>Identificaci&#243;n de caracteristicas nominales del <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-189" class="externalLink  glosarioLink">equipo</a></li>
<li>N&#250;mero de orden de compra y nombre de fabricante</li></ul>
<h2 id="heading_16" >9.	CARACTERISTICAS T&#201;CNICAS GARANTIZADAS</h2>El cargador y banco de bater&#237;as deber&#225;n cumplir las caracter&#237;sticas t&#233;cnicas garantizadas solicitadas en el Anexo 1 de la presente especificaci&#243;n.
<h2 id="heading_17" >10.	PRUEBAS</h2>Los equipos deber&#225;n ser sometidos a pruebas en f&#225;brica de acuerdo con las normas especificadas y el protocolo de pruebas ser&#225; presentado por el proveedor para aprobaci&#243;n de CODENSA S.A. ESP.<br />
<h2 id="heading_18" >11.	DESPACHO Y TRANSPORTE</h2>Para el despacho y transporte, el proveedor se pondr&#225; en contacto con el cliente para fijar todos los detalles relativos a este efecto.<br /><br />El gabinete deber&#225; estar provisto de rellenos que aseguren igualmente una buena protecci&#243;n. En caso de que el gabinete sufra <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-153" class="externalLink  glosarioLink">da&#241;o</a> en las maniobras de <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-113" class="externalLink  glosarioLink">carga</a> y descarga, el proveedor se hace responsable de los da&#241;os ocasionados.
<h2 id="heading_19" >12.	REQUISITOS PARA LAS OFERTAS</h2>El Oferente deber&#225; incluir con su propuesta, la siguiente informaci&#243;n:<br />
<ul><li>Planilla de caracter&#237;sticas t&#233;cnicas garantizadas, la cual deber&#225; ser diligenciada completamente, firmada y sellada por el oferente.</li></ul>

<ul><li>Planos de detalle del cargador, el banco de bater&#237;as y el gabinete donde ir&#225;n alojados.  </li></ul>
<br />CODENSA S.A. podr&#225; descartar ofertas que no cumplan con las anteriores disposiciones. <br />
<h2 id="heading_20" >13.	INFORMACI&#211;N FINAL CERTIFICADA.</h2>Con la entrega del suministro, el proveedor se compromete a entregar la siguiente informaci&#243;n de car&#225;cter definitivo:<br />
<ul><li>1 Copia de esquemas el&#233;ctricos.</li>
<li>1 Copia de disposici&#243;n del equipamiento en el gabinete.</li>
<li>1 Copia de los protocolos de pruebas realizadas a los equipos.</li>
<li>1 Copia del manual de instalaci&#243;n y <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-271" class="externalLink  glosarioLink">mantenimiento</a>.</li></ul>
<br /><b>ANEXO 1. TABLA DE CARACTER&#205;STICAS <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-0" class="externalLink  glosarioLink">T&#201;CNICAS</a> GARANTIZADAS</b><br /><br /><b>Conjunto Banco bater&#237;as 60 Ah – Cargador 20 A</b><br /><div style="width:886px;"><table><tr><td colspan="1" rowspan="1" style="width:77px;height:20px;text-align:center">ITEM</td><td colspan="1" rowspan="1" style="width:386px;text-align:center"><u>DESCRIPCI&#211;N</u></td><td colspan="1" rowspan="1" style="width:154px;text-align:center">UNIDAD</td><td colspan="1" rowspan="1" style="width:159px;text-align:center">SOLICITADO</td><td colspan="1" rowspan="1" style="width:110px;text-align:center">OFRECIDO</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.</td><td colspan="1" rowspan="1" style="text-align:center"><b>CARGADOR DE BATER&#205;A</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.1</td><td colspan="1" rowspan="1" style="text-align:center"><b>Fabricante</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.2</td><td colspan="1" rowspan="1" style="text-align:center"><b>Tipo (Tecnolog&#237;a)</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Tiristorizado</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.3</td><td colspan="1" rowspan="1" style="text-align:center"><b>Entrada:</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.3.1</td><td colspan="1" rowspan="1" style="text-align:center"><b>Voltaje <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> de entrada (<a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-284" class="externalLink  glosarioLink">Monof&#225;sico</a>)</b></td><td colspan="1" rowspan="1" style="text-align:center">Vac</td><td colspan="1" rowspan="1" style="text-align:center">120</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.3.2</td><td colspan="1" rowspan="1" style="text-align:center"><u><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-210" class="externalLink  glosarioLink">Frecuencia</a> <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-0" class="externalLink  glosarioLink">nominal de entrada</a></u></td><td colspan="1" rowspan="1" style="text-align:center">Hz</td><td colspan="1" rowspan="1" style="text-align:center">60</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.3.3</td><td colspan="1" rowspan="1" style="text-align:center"><b>Variacion de voltaje</b></td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">+/-10</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.3.4</td><td colspan="1" rowspan="1" style="text-align:center"><b>Variaci&#243;n de <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-210" class="externalLink  glosarioLink">frecuencia</a></b></td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">+/-5</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.3.5</td><td colspan="1" rowspan="1" style="text-align:center"><b>Factor de potencia a plena <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-113" class="externalLink  glosarioLink">carga</a></b></td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">80</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.4</td><td colspan="1" rowspan="1" style="text-align:center"><b>Salida:</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.4.1</td><td colspan="1" rowspan="1" style="text-align:center"><b>Voltaje <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> de salida</b></td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">125</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.2</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-118" class="externalLink  glosarioLink">capacidad nominal</a> de salida</td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">20</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.4.3</td><td colspan="1" rowspan="1" style="text-align:center"><b>Potencia de salida en DC</b></td><td colspan="1" rowspan="1" style="text-align:center">kW</td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.4</td><td colspan="1" rowspan="1" style="text-align:center">Eficiencia del cargador</td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">90</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.4.5</td><td colspan="1" rowspan="1" style="text-align:center"><b>Rango de voltaje de flotaci&#243;n</b></td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">125/127</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.4.6</td><td colspan="1" rowspan="1" style="text-align:center"><b>Rango de voltaje de igualaci&#243;n</b></td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">127/130</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.4.7</td><td colspan="1" rowspan="1" style="text-align:center"><b>Regulaci&#243;n de voltaje de salida</b></td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">+/-1</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.4.8</td><td colspan="1" rowspan="1" style="text-align:center"><b>Voltaje de rizado (Con bater&#237;as conectadas)</b></td><td colspan="1" rowspan="1" style="text-align:center">mV(p-p)</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.4.9</td><td colspan="1" rowspan="1" style="text-align:center"><b>Regulaci&#243;n de corriente de salida</b></td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">+/-2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.5</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-325" class="externalLink  glosarioLink">potencia activa</a> del cargador</td><td colspan="1" rowspan="1" style="text-align:center">kW</td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.6</td><td colspan="1" rowspan="1" style="text-align:center"><b><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-326" class="externalLink  glosarioLink">potencia aparente</a> del cargador</b></td><td colspan="1" rowspan="1" style="text-align:center">kVA</td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.7</td><td colspan="1" rowspan="1" style="text-align:center"><b>Peso del cargador completo</b></td><td colspan="1" rowspan="1" style="text-align:center">kg</td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.8</td><td colspan="1" rowspan="1" style="text-align:center"><b>Unidad de respaldo del cargador</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">No</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.9</td><td colspan="1" rowspan="1" style="text-align:center"><b>Componentes principales del cargador</b></td><td colspan="1" rowspan="1" style="text-align:center">Ver numeral 3.1 y 3.2</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.10</td><td colspan="1" rowspan="1" style="text-align:center">Altura de instalaci&#243;n del <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-189" class="externalLink  glosarioLink">equipo</a></td><td colspan="1" rowspan="1" style="text-align:center">msnm</td><td colspan="1" rowspan="1" style="text-align:center">2650</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1.11</td><td colspan="1" rowspan="1" style="text-align:center"><b>Temperatura media del sitio de instalaci&#243;n</b></td><td colspan="1" rowspan="1" style="text-align:center">&#176;C</td><td colspan="1" rowspan="1" style="text-align:center">6 a 25</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2.</td><td colspan="1" rowspan="1" style="text-align:center"><b>BANCO DE BATER&#205;AS</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2.1</td><td colspan="1" rowspan="1" style="text-align:center"><b>Fabricante</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2.2</td><td colspan="1" rowspan="1" style="text-align:center"><b>Tipo de bater&#237;a</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">AGM-VRLA</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.3</td><td colspan="1" rowspan="1" style="text-align:center">Voltaje <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> del banco</td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">125 (Chasis negativo)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2.4</td><td colspan="1" rowspan="1" style="text-align:center"><b>Capacidad</b></td><td colspan="1" rowspan="1" style="text-align:center">A-h</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2.5</td><td colspan="1" rowspan="1" style="text-align:center"><b>N&#250;mero de celdas</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2.6</td><td colspan="1" rowspan="1" style="text-align:center"><b>Voltaje m&#225;ximo por celda</b></td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">2,3</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.7</td><td colspan="1" rowspan="1" style="text-align:center">Voltaje m&#237;nimo por celda</td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">1,75</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2.8</td><td colspan="1" rowspan="1" style="text-align:center"><b>Periodo de garant&#237;a de la bater&#237;a</b></td><td colspan="1" rowspan="1" style="text-align:center">A&#241;os</td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2.9</td><td colspan="1" rowspan="1" style="text-align:center"><b>Vida de la bater&#237;a, (M&#237;nimo garantizado)</b></td><td colspan="1" rowspan="1" style="text-align:center">A&#241;os</td><td colspan="1" rowspan="1" style="text-align:center">10</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2.10</td><td colspan="1" rowspan="1" style="text-align:center"><b>Dimensiones de la celda</b></td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.11</td><td colspan="1" rowspan="1" style="text-align:center">Peso de la bater&#237;a</td><td colspan="1" rowspan="1" style="text-align:center">kg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2.12</td><td colspan="1" rowspan="1" style="text-align:center"><b>Dimensiones de la bater&#237;a en soporte</b></td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3.</td><td colspan="1" rowspan="1" style="text-align:center"><b>ARMARIO CONJUNTO BANCO - CARGADOR</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3.1</td><td colspan="1" rowspan="1" style="text-align:center"><b>Fabricante</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3.2</td><td colspan="1" rowspan="1" style="text-align:center"><b><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-274" class="externalLink  glosarioLink">Material</a></b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3.3</td><td colspan="1" rowspan="1" style="text-align:center"><b>Conexiones para PAT</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">3.4</td><td colspan="1" rowspan="1" style="text-align:center"><b>Dimensiones</b></td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>Conjunto Banco bater&#237;as 60 Ah – Cargador 50 A</b><br /><br /><div style="width:821px;"><table><tr><td colspan="1" rowspan="1" style="width:77px;height:20px;text-align:center"><b>ITEM</b></td><td colspan="1" rowspan="1" style="width:360px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="1" style="width:115px;text-align:center"><b>UNIDAD</b></td><td colspan="1" rowspan="1" style="width:159px;text-align:center"><b>SOLICITADO</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>OFRECIDO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>1.</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>CARGADOR DE BATER&#205;A</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.1</td><td colspan="1" rowspan="1" style="text-align:center">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.2</td><td colspan="1" rowspan="1" style="text-align:center">Tipo (Tecnolog&#237;a)</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Tiristorizado</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.3</td><td colspan="1" rowspan="1" style="text-align:center">Entrada:</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.3.1</td><td colspan="1" rowspan="1" style="text-align:center">Voltaje <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> de entrada (<a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-284" class="externalLink  glosarioLink">Monof&#225;sico</a>)</td><td colspan="1" rowspan="1" style="text-align:center">Vac</td><td colspan="1" rowspan="1" style="text-align:center">120</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.3.2</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-210" class="externalLink  glosarioLink">Frecuencia</a> <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> de entrada</td><td colspan="1" rowspan="1" style="text-align:center">Hz</td><td colspan="1" rowspan="1" style="text-align:center">60</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.3.3</td><td colspan="1" rowspan="1" style="text-align:center">Variacion de voltaje</td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">+/-10</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.3.4</td><td colspan="1" rowspan="1" style="text-align:center">Variaci&#243;n de <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-210" class="externalLink  glosarioLink">frecuencia</a></td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">+/-5</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.3.5</td><td colspan="1" rowspan="1" style="text-align:center">Factor de potencia a plena <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-113" class="externalLink  glosarioLink">carga</a></td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">80</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4</td><td colspan="1" rowspan="1" style="text-align:center">Salida:</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.1</td><td colspan="1" rowspan="1" style="text-align:center">Voltaje <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> de salida</td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">125</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.2</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-118" class="externalLink  glosarioLink">capacidad nominal</a> de salida</td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">50</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.3</td><td colspan="1" rowspan="1" style="text-align:center">Potencia de salida en DC</td><td colspan="1" rowspan="1" style="text-align:center">kW</td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.4</td><td colspan="1" rowspan="1" style="text-align:center">Eficiencia del cargador</td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">90</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.5</td><td colspan="1" rowspan="1" style="text-align:center">Rango de voltaje de flotaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">125/127</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.6</td><td colspan="1" rowspan="1" style="text-align:center">Rango de voltaje de igualaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">127/130</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.7</td><td colspan="1" rowspan="1" style="text-align:center">Regulaci&#243;n de voltaje de salida</td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">+/-1</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.8</td><td colspan="1" rowspan="1" style="text-align:center">Voltaje de rizado (Con bater&#237;as conectadas)</td><td colspan="1" rowspan="1" style="text-align:center">mV(p-p)</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.4.9</td><td colspan="1" rowspan="1" style="text-align:center">Regulaci&#243;n de corriente de salida</td><td colspan="1" rowspan="1" style="text-align:center">%</td><td colspan="1" rowspan="1" style="text-align:center">+/-2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.5</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-325" class="externalLink  glosarioLink">potencia activa</a> del cargador</td><td colspan="1" rowspan="1" style="text-align:center">kW</td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.6</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-326" class="externalLink  glosarioLink">potencia aparente</a> del cargador</td><td colspan="1" rowspan="1" style="text-align:center">kVA</td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.7</td><td colspan="1" rowspan="1" style="text-align:center">Peso del cargador completo</td><td colspan="1" rowspan="1" style="text-align:center">kg</td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.8</td><td colspan="1" rowspan="1" style="text-align:center">Unidad de respaldo del cargador</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">No</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.9</td><td colspan="1" rowspan="1" style="text-align:center">Componentes principales del cargador</td><td colspan="3" rowspan="1" style="text-align:center">Ver numeral 3.1 y 3.2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.10</td><td colspan="1" rowspan="1" style="text-align:center">Altura de instalaci&#243;n del <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-189" class="externalLink  glosarioLink">equipo</a></td><td colspan="1" rowspan="1" style="text-align:center">msnm</td><td colspan="1" rowspan="1" style="text-align:center">2650</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1.11</td><td colspan="1" rowspan="1" style="text-align:center">Temperatura media del sitio de instalaci&#243;n</td><td colspan="1" rowspan="1" style="text-align:center">&#176;C</td><td colspan="1" rowspan="1" style="text-align:center">6 a 25</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>2.</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>BANCO DE BATER&#205;AS</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.1</td><td colspan="1" rowspan="1" style="text-align:center">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.2</td><td colspan="1" rowspan="1" style="text-align:center">Tipo de bater&#237;a</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">AGM-VRLA</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.3</td><td colspan="1" rowspan="1" style="text-align:center">Voltaje <a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> del banco</td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">125 (Chasis negativo)</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.4</td><td colspan="1" rowspan="1" style="text-align:center">Capacidad</td><td colspan="1" rowspan="1" style="text-align:center">A-h</td><td colspan="1" rowspan="1" style="text-align:center">60</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.5</td><td colspan="1" rowspan="1" style="text-align:center">N&#250;mero de celdas</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.6</td><td colspan="1" rowspan="1" style="text-align:center">Voltaje m&#225;ximo por celda</td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">2,3</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.7</td><td colspan="1" rowspan="1" style="text-align:center">Voltaje m&#237;nimo por celda</td><td colspan="1" rowspan="1" style="text-align:center">Vcd</td><td colspan="1" rowspan="1" style="text-align:center">1,75</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.8</td><td colspan="1" rowspan="1" style="text-align:center">Periodo de garant&#237;a de la bater&#237;a</td><td colspan="1" rowspan="1" style="text-align:center">A&#241;os</td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.9</td><td colspan="1" rowspan="1" style="text-align:center">Vida de la bater&#237;a, (M&#237;nimo garantizado)</td><td colspan="1" rowspan="1" style="text-align:center">A&#241;os</td><td colspan="1" rowspan="1" style="text-align:center">10</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.10</td><td colspan="1" rowspan="1" style="text-align:center">Dimensiones de la celda</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.11</td><td colspan="1" rowspan="1" style="text-align:center">Peso de la bater&#237;a</td><td colspan="1" rowspan="1" style="text-align:center">kg</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2.12</td><td colspan="1" rowspan="1" style="text-align:center">Dimensiones de la bater&#237;a en soporte</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>3.</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>ARMARIO CONJUNTO BANCO - CARGADOR</b></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3.1</td><td colspan="1" rowspan="1" style="text-align:center">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3.2</td><td colspan="1" rowspan="1" style="text-align:center"><a href="etat902_cargador_banco_baterias_125_vcc_subestaciones.html#" id="version-274" class="externalLink  glosarioLink">Material</a></td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3.3</td><td colspan="1" rowspan="1" style="text-align:center">Conexiones para PAT</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3.4</td><td colspan="1" rowspan="1" style="text-align:center">Dimensiones</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><br /><br /><br /><br /><br /><br /><br /><br /><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 2024, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
