<!DOCTYPE html>
<html>
<head>
	<title>ET-AT931 Borneras para uso en subestaciones AT y MT de CODENSA | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../index.html"><img src="../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2014" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../Usuario/Registro%3FReturnUrl=%252FEspecificacion%252FDetalles%252F2014.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/2014" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2014" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				


    <script type="text/javascript">
        $(document).ready(function () {
            showSubmenu('5', '54');
        });
    </script>

<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Especificaci&#243;n t&#233;cnica
	</div>
	<h1>ET-AT931 Borneras para uso en subestaciones AT y MT de CODENSA</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de especificación</div>
					<div class="caracteristicas">ET-AT931</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">01/10/2018</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../Home/DownloadPDF/2014">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FEspecificacion%2FDetalles%2F2014&amp;nodoid=2014', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_0">1. OBJETO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_1">2. ALCANCE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_2">3. CONDICIONES  DE  SERVICIO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_3">4. SISTEMA  DE  UNIDADES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_4">5. NORMAS  DE  FABRICACI&#211;N  Y  PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_5">6. GENERALIDADES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_6">7. BORNERAS DE CORRIENTE Y ACCESORIOS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_7">8. BORNERAS DE TENSI&#211;N Y ACCESORIOS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_8">9. BORNERAS DE PASO O CONTROL Y ACCESORIOS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_9">10. BORNERAS DE CONTROL SECCIONABLES (PARA SE&#209;ALES) Y ACCESORIOS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_10">11.	ENSAYOS DE LABORATORIO  </a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_11">12. REQUISITOS DE LAS OFERTAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_12">13. SUMINISTRO Y RECEPCION </a></li>
                    <li class="indexitem"><a class="head_h3" href="etat931_borneras_subestaciones_at_mt.html#heading_13">13.1 RECEPCI&#211;N </a></li>
                    <li class="indexitem"><a class="head_h3" href="etat931_borneras_subestaciones_at_mt.html#heading_14">13.2 MOTIVOS DE RECHAZO. </a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_15">14. GARANT&#205;A DE FABRICA</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_16">15. INSPECCI&#211;N EN FABRICA </a></li>
                    <li class="indexitem"><a class="head_h2" href="etat931_borneras_subestaciones_at_mt.html#heading_17">16. CERTIFICADOS DE CONFORMIDAD</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >1. OBJETO</h2>
Establecer las caracter&#237;sticas t&#233;cnicas m&#237;nimas que debe cumplir cada tipo de bornera listadas a continuaci&#243;n:<br />
<ul><li>Corrientes.</li>
<li>Tensiones.</li>
<li>Control.</li>
<li>Se&#241;ales.</li></ul>

<h2 id="heading_1" >2. ALCANCE</h2>
Especificaci&#243;n de las caracter&#237;sticas de las borneras de corriente, <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a>, control, comunicaci&#243;n y de los accesorios que se deben incluir para realizar cualquier arreglo de conexi&#243;n.<br />
<h2 id="heading_2" >3. CONDICIONES  DE  SERVICIO</h2>
Las borneras de tableros de control y protecci&#243;n de subestaciones A.T y M.T ser&#225;n empleados a la intemperie bajo las siguientes condiciones:<br /><br /><div style="width:700px;"><table><tr><td colspan="2" rowspan="1" style="width:700px;height:30px;text-align:center"><b>CARACTER&#205;STICAS  AMBIENTALES</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">a.  Altura sobre el nivel del mar</td><td colspan="1" rowspan="1" style="">Desde 2900 a los 600 m.s.n.m.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">b.  Ambiente</td><td colspan="1" rowspan="1" style="">Tropical</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">c. Humedad relativa</td><td colspan="1" rowspan="1" style="">Desde 100% al 20%</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">d. Temperatura m&#225;xima y m&#237;nima</td><td colspan="1" rowspan="1" style="">+45 &#176;C y -5 &#176;C respectivamente</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">e. Temperatura promedio </td><td colspan="1" rowspan="1" style="">14 &#176;C</td></tr></table><br /></div>
<h2 id="heading_3" >4. SISTEMA  DE  UNIDADES</h2>
Todos los documentos tanto de la propuesta como del contrato de suministro, deben expresar las cantidades num&#233;ricas en unidades del <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> Internacional (SI). Si el oferente utiliza en sus libros de instrucci&#243;n, folletos o dibujos, unidades en sistemas diferentes, debe hacer las conversiones  respectivas.<br />
<h2 id="heading_4" >5. NORMAS  DE  FABRICACI&#211;N  Y  PRUEBAS</h2>
<ul><li>Deben ser construidos en <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-274" class="externalLink  glosarioLink">material</a> termopl&#225;stico altamente resistente a sustancias qu&#237;micas y al envejecimiento (IEC 60947-7-1/-2).</li>
<li>Deben soportar altas temperaturas en forma permanente sin recibir da&#241;os o deformaciones en su estructura (DIN EN 60352 T4, IEC 60947-7-1/-2, IEC 60695-2-11).</li>
<li>Las partes met&#225;licas de los bornes de conexi&#243;n deben ser aleaciones de cobre de alta <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> resistentes a la <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> (DIN 50018).</li>
<li>Se deben cumplir con las normas nacionales e internacionales y las pruebas establecidas por la NTC 2154, DIN-VDE, IEC y deben ser aprobadas por la UL.</li></ul>
<br />Pueden emplearse otras normas internacionalmente reconocidas equivalentes o superiores a las aqu&#237; se&#241;aladas, siempre y cuando se ajusten a lo solicitado en la presente <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-196" class="externalLink  glosarioLink">especificaci&#243;n t&#233;cnica</a>.<br /><br />Las normas citadas en la presente especificaci&#243;n (o cualquier otra que llegare a ser aceptada por CODENSA S.A. ESP.) se refieren a su &#250;ltima revisi&#243;n.<br />
<h2 id="heading_5" >6. GENERALIDADES</h2>
Para cualquier tipo de bornera descrita en este documento, se deben tener en cuenta los siguientes aspectos generales:<br />
<ul><li>Los bornes se deben fabricar con la posibilidad de inyectar <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> y corriente para pruebas de equipos.</li>
<li>Todas las borneras o regletas deber&#225;n ser fabricadas en Nylon (Poliamida VO), auto-extinguible, libre de hal&#243;genos, inmune a la mayor&#237;a de solventes industriales y a la acci&#243;n de termitas.</li>
<li>Los bornes son para uso sobre riel OMEGA DIN 35.</li></ul>
<br />Para borneras con mecanismo de resorte se deben tener en cuenta los siguientes aspectos:<br />
<ul><li>Libres de reapriete.</li>
<li><a href="etat931_borneras_subestaciones_at_mt.html#" id="version-234" class="externalLink  glosarioLink">Inmunidad</a> a vibraci&#243;n en ejes X, Y y Z (DIN EN 61373, IEC 60068-2-6).</li>
<li>Acceso frontal.</li>
<li>R&#225;pida conexi&#243;n respecto a otros sistemas.</li>
<li>Deben evitar el aflojamiento involuntario (IEC 60068-2-27).</li>
<li>Deben brindar una conexi&#243;n libre de <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-271" class="externalLink  glosarioLink">mantenimiento</a> bajo todo tipo de condiciones.</li>
<li>El resorte deber&#225; ser de acero inoxidable.</li>
<li>La barra de corriente deber&#225; ser cobre electrol&#237;tico esta&#241;ado.</li></ul>
<br />Todo el conjunto deber&#225; ser altamente resistente a <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> ambiental, con una temperatura m&#225;xima de <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-392" class="externalLink  glosarioLink">trabajo</a> permanente igual a 105 &#176;C.<br />
<h2 id="heading_6" >7. BORNERAS DE CORRIENTE Y ACCESORIOS</h2>
Las borneras de corriente poseen la funci&#243;n de seccionamiento y <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-152" class="externalLink  glosarioLink">cortocircuito</a> de forma simult&#225;nea, lo cual se logra mediante un mecanismo que asegure que nunca quedar&#225; una corriente abierta mientras se realiza el seccionamiento, y una vez abierto el <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-104" class="externalLink  glosarioLink">borne</a> completamente, la corriente seguir&#225; su camino por el lado de la conexi&#243;n, dejando libre al <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> conectado por el otro lado del <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-104" class="externalLink  glosarioLink">borne</a>.<br /><br />Las caracter&#237;sticas y accesorios de estos elementos son los que se aprecian en la siguiente tabla .<br /><br /><div style="width:537px;"><table><tr><td colspan="1" rowspan="1" style="width:537px;height:30px;text-align:center"><b>LISTADO DE ELEMENTOS REQUERIDOS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>BORNERAS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Bornera seccionable y corto-circuitable para conectar conductores de secci&#243;n</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"> 0,5-6 mm2 (26-8 AWG), corriente <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> 30A <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Bornera de paso para conectar conductores de secci&#243;n 0,5-6 mm2 (26-8 AWG), corriente <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> 30A <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="width:20px;height:20px;text-align:center"><b>ACCESORIOS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Puentes corto-circuitables de 2, 4 o 5 puntos In (M&#237;nima) 40A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:20px;height:20px;text-align:center">Puentes adyacentes de 2 o 3 puntos In (M&#237;nima) 40A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:20px;height:20px;text-align:center">Tapas para borneras</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Accesorios para bloqueo de la bornera</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Accesorios para operaci&#243;n de la bornera</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Accesorios para la marcaci&#243;n de los bornes</td></tr>
<tr><td colspan="1" rowspan="1" style="text-align:center">Freno para el conjunto de bornes</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Elementos de protecci&#243;n y sellamiento para el conjunto de bornes</td></tr></table><br /></div><br />El diagrama de estas borneras se presenta a continuaci&#243;n.<br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2014/9311.jpg" src="../../media/cache/images/800x800/wikiimages/2d383938393339353832-119616-9311.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:800px"></div></div></div><br /><br />
<h2 id="heading_7" >8. BORNERAS DE TENSI&#211;N Y ACCESORIOS</h2>
Las borneras de <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> poseen la funci&#243;n de seccionamiento, dado que los sistemas de tensiones no corren riesgos en caso de que se interrumpa la corriente que pasa por estos bornes, dejando <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> a un lado, y un <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> completamente des-energizado del otro.<br /><br />Las caracter&#237;sticas y accesorios de estos elementos son los que se aprecian en la siguiente tabla<br /><br /><div style="width:537px;"><table><tr><td colspan="1" rowspan="1" style="width:537px;height:30px;text-align:center"><b>LISTADO DE ELEMENTOS REQUERIDOS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>BORNERAS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Bornera seccionable para conectar conductores de secci&#243;n 0,5-6 mm2 (26-8 AWG), corriente <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> 30A <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Bornera de paso para conectar conductores de secci&#243;n 0,5-6 mm2 (26-8 AWG), corriente <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> 30A <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>ACCESORIOS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Puentes adyacentes de 2 o 3 puntos In (M&#237;nima) 40A</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Tapas para borneras</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Accesorios para bloqueo de la bornera</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Accesorios para operaci&#243;n de la bornera</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Accesorios para la marcaci&#243;n de los bornes</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Freno para el conjunto de bornes</td></tr></table><br /></div><br />El diagrama de estas borneras se presenta a continuaci&#243;n.<br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2014/9312.jpg" src="../../media/cache/images/800x800/wikiimages/31353637363338383530-79608-9312.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:800px"></div></div></div><br />
<h2 id="heading_8" >9. BORNERAS DE PASO O CONTROL Y ACCESORIOS</h2>
Estas borneras se usan en fuerza y control, tanto para distribuir alimentaciones de corriente continua o alterna, como para el inter-conexionado de equipos para cumplir con funciones de control y/o protecci&#243;n.<br /><br />Las caracter&#237;sticas y accesorios de estos elementos son los que se aprecian en la siguiente tabla.<br /><br /><div style="width:537px;"><table><tr><td colspan="1" rowspan="1" style="width:537px;height:30px;text-align:center"><b>LISTADO DE ELEMENTOS REQUERIDOS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>BORNERAS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Bornera punto a punto 1 a 1 (Dos puntos) o 1 a 2 (Tres puntos) para conectar conductores de secci&#243;n 0,2-4 mm2 (30-10 AWG), corriente <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> 30A <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Bornera punto a punto 1 a 1 (Dos puntos) o 1 a 2 (Tres puntos) color verde-amarillo para conectar conductores de <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> de secci&#243;n 0,2-4 mm2 (30-10 AWG), corriente <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> 30A <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>ACCESORIOS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Puentes adyacentes o alternos In (M&#237;nima) 40A</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Tapas para borneras</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Accesorios para la marcaci&#243;n de los bornes</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Frenos para el conjunto de bornes</td></tr></table><br /></div><br />EL diagrama para este tipo de borneras se presenta a continuaci&#243;n.<br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2014/9313.jpg" src="../../media/cache/images/800x800/wikiimages/31343333373438383032-83321-9313.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:800px"></div></div></div><br />
<h2 id="heading_9" >10. BORNERAS DE CONTROL SECCIONABLES (PARA SE&#209;ALES) Y ACCESORIOS</h2>
Las borneras para se&#241;ales son similares a las borneras de paso. Sin embargo, poseen la facilidad del seccionamiento, para realizar verificaci&#243;n y pruebas de los diferentes tipos de se&#241;ales.<br /><br />El <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de seccionamiento se diferencia de las borneras de <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> en que son bornes de menor tama&#241;o, dado que las corrientes que circulan por este tipo de bornes son de menor <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-238" class="externalLink  glosarioLink">intensidad</a>.<br /><br />Las caracter&#237;sticas y accesorios de estos elementos son los que se aprecian en la siguiente tabla.<br /><br /><div style="width:537px;"><table><tr><td colspan="1" rowspan="1" style="width:537px;height:30px;text-align:center"><b>LISTADO DE ELEMENTOS REQUERIDOS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>BORNERAS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Bornera interrumpible para conectar conductores de secci&#243;n 0,2-4 mm2 (30-10 AWG), corriente <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> 30A <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>ACCESORIOS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Tapas para borneras</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Accesorios para la marcaci&#243;n de los bornes</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Frenos para el conjunto de bornes</td></tr></table><br /></div><br />La figura para este tipo de borneras se presenta a continuaci&#243;n.<br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/especificacion/2014/9314.jpg" src="../../media/cache/images/800x800/wikiimages/31343635303039343734-52768-9314.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:800px"></div></div></div><br />
<h2 id="heading_10" >11.	ENSAYOS DE LABORATORIO  </h2>
El registro completo de los ensayos de las borneras debe estar disponible para  CODENSA S.A. ESP., durante el tiempo que dure la fabricaci&#243;n y por los dos a&#241;os siguientes a su terminaci&#243;n.<br /><br />Todos los ensayos solicitados en las normas correspondientes de esta especificaci&#243;n se deben realizar  por parte del fabricante y se deben entregar a CODENSA S.A. ESP.<br /><br />Los laboratorios de pruebas  deber&#225;n ser laboratorios certificados a nivel nacional por los entes competentes.<br />
<h2 id="heading_11" >12. REQUISITOS DE LAS OFERTAS</h2>
La oferta <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> deber&#225; entregarse en medio magn&#233;tico. El oferente deber&#225; incluir con su propuesta la siguiente informaci&#243;n:<br />
<ul><li>Relaci&#243;n de los bienes cotizados.</li>
<li>Informaci&#243;n del oferente, relaci&#243;n de clientes, evidencia de su capacidad <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> y experiencias relacionadas con los materiales y/o equipos cotizados.</li>
<li>Listado de normas t&#233;cnicas aplicables a los bienes cotizados.</li>
<li>Planilla de caracter&#237;sticas t&#233;cnicas garantizadas indicada en el anexo1, la cual deber&#225; ser diligenciada completamente por el oferente. Esta planilla debe entregarse en formato Excel.</li>
<li>Cat&#225;logos originales, completos y actualizados, que contengan caracter&#237;sticas t&#233;cnicas principales correspondientes a los bienes cotizados en la planilla de caracter&#237;sticas t&#233;cnicas garantizadas. </li>
<li>Protocolos de pruebas de acuerdo con las normas indicadas en esta especificaci&#243;n en laboratorios certificados y/o reconocidos a nivel nacional. En tales protocolos se deber&#225;n anotar las fechas de fabricaci&#243;n y de realizaci&#243;n de las pruebas, para permitir la verificaci&#243;n de las caracter&#237;sticas t&#233;cnicas garantizadas. As&#237; mismo las fotocopias de los certificados de laboratorios internacionales cuando las pruebas deban ser hechas fuera del pa&#237;s.</li>
<li>El oferente adjuntar&#225; con su propuesta el <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-126" class="externalLink  glosarioLink">certificado de conformidad</a> de <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-338" class="externalLink  glosarioLink">producto</a> con noma <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a>, expedido por una entidad autorizada por la ONAC.  Adem&#225;s deber&#225; presentar el certificado del <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> (ISO 9001).</li>
<li>Los oferentes deber&#225;n ofrecer una garant&#237;a absoluta de sus productos de por lo menos dos (2) a&#241;os.</li>
<li>Una <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-288" class="externalLink  glosarioLink">muestra</a> f&#237;sica.</li>
<li>Informaci&#243;n adicional que considere aporta explicaci&#243;n a su dise&#241;o (dibujos, detalles,  caracter&#237;sticas de operaci&#243;n,  dimensiones y pesos de los materiales ofertados). </li>
<li>Relaci&#243;n de las excepciones de car&#225;cter exclusivamente t&#233;cnico de la oferta, respecto a los bienes solicitados. Si la oferta no presenta excepci&#243;n, esto se indicar&#237;a expresamente. </li></ul>
<br />CODENSA S.A. ESP. podr&#225; descartar ofertas que no cumplan con las anteriores disposiciones, sin expresi&#243;n de causa ni obligaci&#243;n de compensaci&#243;n.<br />
<h2 id="heading_12" >13. SUMINISTRO Y RECEPCION </h2>
<h3 id="heading_13" >13.1 RECEPCI&#211;N </h3>La recepci&#243;n de borneras deber&#225; hacerla el gestor t&#233;cnico o un representante de CODENSA S.A. ESP., quienes inspeccionar&#225;n los lotes en forma detallada, para determinar si cumplen las especificaciones establecidas.<br /><br />Para llevar a cabo las labores de <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> y recepci&#243;n de borneras, se establece el siguiente plan de muestreo, en el que se determina, de acuerdo con el tama&#241;o del <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-264" class="externalLink  glosarioLink">lote</a>, el n&#250;mero de unidades a los cuales se les debe practicar la <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> visual para la aceptaci&#243;n o rechazo del mismo:<br /><br /><b>INSPECCION VISUAL Y DIMENSIONAL  (Nivel de Inspecci&#243;n general II, NCA = 4%)</b><br /><div style="width:683px;"><table><tr><td colspan="1" rowspan="1" style="width:143px;height:30px;text-align:center"><b>Tama&#241;o del lote</b></td><td colspan="1" rowspan="1" style="width:177px;text-align:center"><b>Tama&#241;o de muestra</b></td><td colspan="1" rowspan="1" style="width:260px;text-align:center"><b>Aceptaci&#243;n</b></td><td colspan="1" rowspan="1" style="width:103px;text-align:center"><b>Rechazos</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2 -    25</td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">0</td><td colspan="1" rowspan="1" style="text-align:center">1</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">26 -    90</td><td colspan="1" rowspan="1" style="text-align:center">13</td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">91 -150</td><td colspan="1" rowspan="1" style="text-align:center">20</td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">151-280</td><td colspan="1" rowspan="1" style="text-align:center">32</td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">4</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">281-500</td><td colspan="1" rowspan="1" style="text-align:center">50</td><td colspan="1" rowspan="1" style="text-align:center">5</td><td colspan="1" rowspan="1" style="text-align:center">6</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">501-1200</td><td colspan="1" rowspan="1" style="text-align:center">80</td><td colspan="1" rowspan="1" style="text-align:center">7</td><td colspan="1" rowspan="1" style="text-align:center">8</td></tr></table><br /></div><br />Nota: Si el tama&#241;o de la <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-288" class="externalLink  glosarioLink">muestra</a> es mayor o igual al <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-264" class="externalLink  glosarioLink">lote</a>, se har&#225;  <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> 100%<br />
<h3 id="heading_14" >13.2 MOTIVOS DE RECHAZO. </h3>Se rechazar&#225;n las cajas y tapas por las siguientes causas (Defectos cr&#237;ticos):<br />
<ul><li>La resistencia mec&#225;nica no cumple con los requisitos m&#237;nimos especificados.</li>
<li>Presencia de grietas, abultamientos  o malos acabados </li>
<li>No cumplimiento de alguna de las pruebas requeridas en esta especificaci&#243;n</li></ul>

<h2 id="heading_15" >14. GARANT&#205;A DE FABRICA</h2>
CODENSA S.A. E.S.P requiere como m&#237;nimo, un per&#237;odo de garant&#237;a de f&#225;brica de veinticuatro (24) meses, a partir de la entrega de los bienes.<br />
<h2 id="heading_16" >15. INSPECCI&#211;N EN FABRICA </h2>
El suministrador enviar&#225; con no menos de quince (15) d&#237;as calendario de anticipaci&#243;n, a la fecha programada para la realizaci&#243;n de las pruebas en f&#225;brica, el formato de protocolos de pruebas.<br /><br />El proveedor debe brindar plena colaboraci&#243;n al funcionario de CODENSA S.A. ESP. en el cumplimiento de sus funciones.<br /><br />El valor de las pruebas y ensayos debe incluirse en los precios cotizados en la propuesta.  CODENSA S.A. ESP. se reserva el derecho de descartar las propuestas que no ofrezcan pruebas, o si las ofrecidas son consideradas insuficientes para garantizar la <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> de los dispositivos.<br />
<h2 id="heading_17" >16. CERTIFICADOS DE CONFORMIDAD</h2>
El oferente adjuntar&#225; con su propuesta el <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-126" class="externalLink  glosarioLink">certificado de conformidad</a> de <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-338" class="externalLink  glosarioLink">producto</a> con <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-301" class="externalLink  glosarioLink">norma t&#233;cnica</a>, expedido por una entidad autorizada por la  ONAC- Organismo Nacional de <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-75" class="externalLink  glosarioLink">Acreditaci&#243;n</a> de Colombia<br /><br /><b>ANEXO 1. TABLA DE  CARACTERISTICAS T&#201;CNICAS GARANTIZADAS.</b><br /><br /><b>BORNERAS DE CORRIENTE Y ACCESORIOS</b><br /><b>ANEXO 1.1 TABLA DE CARACTER&#205;STICAS T&#201;CNICAS GARANTIZADAS</b><br /><br /><div style="width:835px;"><table><tr><td colspan="1" rowspan="2" style="width:52px;height:30px;text-align:center"><b>&#205;TEM</b></td><td colspan="1" rowspan="2" style="width:411px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="2" style="width:92px;text-align:center"><b>UNIDAD</b></td><td colspan="1" rowspan="2" style="width:130px;text-align:center"><b>REQUERIDO / CANT.</b></td><td colspan="2" rowspan="1" style="width:150px;text-align:center"><b>OFRECIDO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>TIPO / REF.</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>MARCA / Pa&#237;s de origen</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">0</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Normas de fabricaci&#243;n </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">IEC 60947-7-1</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Tipo de montaje </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Sobre riel tipo omega</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Fabricadas en Nylon (Poliamida VO), auto-extinguible, libre de hal&#243;genos, inmune a la mayor&#237;a de solventes industriales y a la acci&#243;n de termita</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="2" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Bornera seccionable y corto-circuitable para conectar conductores de secci&#243;n</td><td colspan="1" rowspan="2" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="2" style="text-align:center">SI</td><td colspan="1" rowspan="2" style="text-align:center"> </td><td colspan="1" rowspan="2" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"> 0,5-6 mm2 (26-8 AWG)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Corriente Nominal</td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">30</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tension Nominal</td><td colspan="1" rowspan="1" style="text-align:center">V</td><td colspan="1" rowspan="1" style="text-align:center">600</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Bornera de paso para conectar conductores de secci&#243;n 0,5-6 mm2 (26-8 AWG), corriente nominal 30A <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> 600V</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Puentes corto-circuitables de 2, 4 o 5 puntos In (M&#237;nima) </td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Puentes adyacentes de 2 o 3 puntos In (M&#237;nima) </td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style="">Tapas para borneras</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Accesorios para bloqueo de la bornera</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Accesorios para operaci&#243;n de la bornera</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">13</td><td colspan="1" rowspan="1" style="">Accesorios para la marcaci&#243;n de los bornes</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">14</td><td colspan="1" rowspan="1" style="">Freno para el conjunto de bornes</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">15</td><td colspan="1" rowspan="1" style="">Elementos de protecci&#243;n y sellamiento para el conjunto de bornes</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>BORNERAS DE TENSION Y ACCESORIOS</b><br /><b>ANEXO 1.2 TABLA DE CARACTER&#205;STICAS T&#201;CNICAS GARANTIZADAS</b><br /><br /><div style="width:835px;"><table><tr><td colspan="1" rowspan="2" style="width:52px;height:30px;text-align:center"><b>&#205;TEM</b></td><td colspan="1" rowspan="2" style="width:411px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="2" style="width:92px;text-align:center"><b>UNIDAD</b></td><td colspan="1" rowspan="2" style="width:130px;text-align:center"><b>REQUERIDO / CANT.</b></td><td colspan="2" rowspan="1" style="width:150px;text-align:center"><b>OFRECIDO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>TIPO / REF.</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>MARCA / Pa&#237;s de origen</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">0</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Normas de fabricaci&#243;n </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">IEC 60947-7-1</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Tipo de montaje </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Sobre riel tipo omega</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Fabricadas en Nylon (Poliamida VO), auto-extinguible, libre de hal&#243;genos, inmune a la mayor&#237;a de solventes industriales y a la acci&#243;n de termita</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Bornera seccionable para conectar conductores de secci&#243;n 0,5-6 mm2 (26-8 AWG),</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Corriente Nominal</td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">30</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tension Nominal</td><td colspan="1" rowspan="1" style="text-align:center">V</td><td colspan="1" rowspan="1" style="text-align:center">600</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Bornera de paso para conectar conductores de secci&#243;n 0,5-6 mm2 (26-8 AWG), corriente nominal 30A <a href="etat931_borneras_subestaciones_at_mt.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a> 600V</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Puentes adyacentes de 2 o 3 puntos In (M&#237;nima) </td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Tapas para borneras</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style="">Accesorios para bloqueo de la bornera</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Accesorios para operaci&#243;n de la bornera</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Accesorios para la marcaci&#243;n de los bornes</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">13</td><td colspan="1" rowspan="1" style="">Freno para el conjunto de bornes</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>BORNERAS DE PASO Y ACCESORIOS</b><br /><b>ANEXO 1.3 TABLA DE CARACTER&#205;STICAS T&#201;CNICAS GARANTIZADAS</b><br /><br /><div style="width:835px;"><table><tr><td colspan="1" rowspan="2" style="width:52px;height:30px;text-align:center"><b>&#205;TEM</b></td><td colspan="1" rowspan="2" style="width:411px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="2" style="width:92px;text-align:center"><b>UNIDAD</b></td><td colspan="1" rowspan="2" style="width:130px;text-align:center"><b>REQUERIDO / CANT.</b></td><td colspan="2" rowspan="1" style="width:150px;text-align:center"><b>OFRECIDO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>TIPO / REF.</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>MARCA / Pa&#237;s de origen</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">0</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Normas de fabricaci&#243;n </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">IEC 60947-7-1</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Tipo de montaje </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Sobre riel tipo omega</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Fabricadas en Nylon (Poliamida VO), auto-extinguible, libre de hal&#243;genos, inmune a la mayor&#237;a de solventes industriales y a la acci&#243;n de termita</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Bornera punto a punto 1 a 1 (Dos puntos) o 1 a 2 (Tres puntos) para conectar conductores de secci&#243;n 0,2-4 mm2 (30-10 AWG), </td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Corriente Nominal</td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">30</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tension Nominal</td><td colspan="1" rowspan="1" style="text-align:center">V</td><td colspan="1" rowspan="1" style="text-align:center">600</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Bornera punto a punto 1 a 1 (Dos puntos) o 1 a 2 (Tres puntos) color verde-amarillo para conectar conductores de tierra de secci&#243;n 0,2-4 mm2 (30-10 AWG), </td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Puentes adyacentes de 2 o 3 puntos In (M&#237;nima) </td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Tapas para borneras</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style="">Accesorios para operaci&#243;n de la bornera</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Accesorios para la marcaci&#243;n de los bornes</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Freno para el conjunto de bornes</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><b>BORNERAS DE CONTROL SECCIONABLES (PARA SE&#209;ALES) Y ACCESORIOS</b><br /><b>ANEXO 1. TABLA DE CARACTER&#205;STICAS T&#201;CNICAS GARANTIZADAS</b><br /><br /><div style="width:835px;"><table><tr><td colspan="1" rowspan="2" style="width:52px;height:30px;text-align:center"><b>&#205;TEM</b></td><td colspan="1" rowspan="2" style="width:411px;text-align:center"><b>DESCRIPCI&#211;N</b></td><td colspan="1" rowspan="2" style="width:92px;text-align:center"><b>UNIDAD</b></td><td colspan="1" rowspan="2" style="width:130px;text-align:center"><b>REQUERIDO / CANT.</b></td><td colspan="2" rowspan="1" style="width:150px;text-align:center"><b>OFRECIDO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>TIPO / REF.</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>MARCA / Pa&#237;s de origen</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">0</td><td colspan="1" rowspan="1" style="">Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Informaci&#243;n Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Normas de fabricaci&#243;n </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">IEC 60947-7-1</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Tipo de montaje </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">Sobre riel tipo omega</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Fabricadas en Nylon (Poliamida VO), auto-extinguible, libre de hal&#243;genos, inmune a la mayor&#237;a de solventes industriales y a la acci&#243;n de termita</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Bornera interrumpible para conectar conductores de secci&#243;n 0,2-4 mm2 (30-10 AWG)</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Corriente Nominal</td><td colspan="1" rowspan="1" style="text-align:center">A</td><td colspan="1" rowspan="1" style="text-align:center">30</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Tension Nominal</td><td colspan="1" rowspan="1" style="text-align:center">V</td><td colspan="1" rowspan="1" style="text-align:center">600</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Tapas para borneras</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Accesorios para operaci&#243;n de la bornera</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Accesorios para la marcaci&#243;n de los bornes</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style="">Freno para el conjunto de bornes</td><td colspan="1" rowspan="1" style="text-align:center">(Si/No)</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br /><br /><br /><br /><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 2014, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
