<!DOCTYPE html>
<html>
<head>
	<title>ET-AT933 Envolventes metálicas para subestaciones AT/MT y MT/MT | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../index.html"><img src="../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2012" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../Usuario/Registro%3FReturnUrl=%252FEspecificacion%252FDetalles%252F2012.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/2012" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Especificacion/Detalles/2012" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				


    <script type="text/javascript">
        $(document).ready(function () {
            showSubmenu('5', '54');
        });
    </script>

<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Especificaci&#243;n t&#233;cnica
	</div>
	<h1>ET-AT933 Envolventes met&#225;licas para subestaciones AT/MT y MT/MT</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de especificación</div>
					<div class="caracteristicas">ET-AT933</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">22/02/2019</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../Home/DownloadPDF/2012">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FEspecificacion%2FDetalles%2F2012&amp;nodoid=2012', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_0">1. OBJETO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_1">2. ALCANCE</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_2">3. CONDICIONES DE SERVICIO</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_3">4. SISTEMA DE UNIDADES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_4">5. NORMAS DE FABRICACI&#211;N Y PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_5">6. REQUERIMIENTOS T&#201;CNICOS PARTICULARES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_6">6.1	SISMORESISTENCIA Y GRADO DE PROTECCI&#211;N </a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_7">6.2	EQUIPOTENCIALIDAD Y MALLA DE PUESTA A TIERRA </a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_8">6.3	SISTEMA DE ILUMINACI&#211;N Y TOMAS.</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_9">6.4	DETECCI&#211;N DE INCENDIOS EN EDIFICACIONES</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_10">6.5	CABLES:</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_11">6.6	PUERTAS DE SALIDA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_12">6.7	DISE&#209;O Y CONSTRUCCI&#211;N DEL SISTEMA DE MITIGACI&#211;N DE PROPAGACI&#211;N DEL FUEGO</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_13">6.8	ENVOLVENTE Y ESTRUCTURA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_14">6.9	 RECUBRIMIENTO DE LA ENVOLVENTE</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_15">6.10 PUERTAS PARA ENVOLVENTES CON CELDAS PRIMARIAS Y CARRO EXTRA&#205;BLE</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_16">6.11 AIRE ACONDICIONADO Y SISTEMA DE VENTILACI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_17">6.12 PROTECCI&#211;N CONTRA ANIMALES</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_18">7. PRUEBAS</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_19">7.1	VERIFICACI&#211;N DIMENSIONAL Y VISUAL</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_20">7.2	LISTA DE PRUEBAS DE F&#193;BRICA</a></li>
                    <li class="indexitem"><a class="head_h3" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_21">7.3	 PRUEBAS DE RECEPCI&#211;N</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_22">8. REQUISITOS DE LAS OFERTAS</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_23">9. GARANT&#205;A DE F&#193;BRICA</a></li>
                    <li class="indexitem"><a class="head_h2" href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#heading_24">10.	INSPECCI&#211;N EN F&#193;BRICA </a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >1. OBJETO</h2>
Establecer las caracter&#237;sticas, requisitos y ensayos t&#233;cnicos que deben cumplir las envolventes met&#225;licas a ser usadas en subestaciones AT/MT y MT/MT del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> Enel- CODENSA.<br />
<h2 id="heading_1" >2. ALCANCE</h2>
Esta <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-196" class="externalLink  glosarioLink">especificaci&#243;n t&#233;cnica</a> se aplicar&#225; en los casos donde se requiera el uso de envolventes met&#225;licas para subestaciones AT/MT y MT/MT de ENEL-CODENSA. <br />
<h2 id="heading_2" >3. CONDICIONES DE SERVICIO</h2>
Las envolventes met&#225;licas de subestaciones AT/MT y MT/MT, ser&#225;n empleadas a la intemperie bajo las siguientes condiciones:<br /><br /><br /><div style="width:700px;"><table><tr><td colspan="2" rowspan="1" style="width:700px;height:30px;"><b>CARACTER&#205;STICAS GENERALES</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Altura sobre el nivel del mar</td><td colspan="1" rowspan="1" style="">Desde 600 a los 2700 m.s.n.m.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Ambiente</td><td colspan="1" rowspan="1" style="">Tropical</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Humedad relativa</td><td colspan="1" rowspan="1" style="">Desde 100% al 20%</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Temperatura m&#225;xima y m&#237;nima</td><td colspan="1" rowspan="1" style="">-15 &#176;C +40&#176;C y respectivamente</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Temperatura promedio</td><td colspan="1" rowspan="1" style="">15 &#176;C</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Nivel de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-145" class="externalLink  glosarioLink">contaminaci&#243;n</a> IEC 60815</td><td colspan="1" rowspan="1" style="">Medio</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Temperatura y radiaci&#243;n solar</td><td colspan="1" rowspan="1" style="">Alta teniendo en cuenta las diferentes &#225;reas de Bogot&#225; y Cundinamarca</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Tr&#225;fico</td><td colspan="1" rowspan="1" style="">Tr&#225;fico vehicular pesado no deliberado ocasional</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Contacto con agentes qu&#237;micos</td><td colspan="1" rowspan="1" style="">Moderado</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-384" class="externalLink  glosarioLink">tensi&#243;n nominal</a></td><td colspan="1" rowspan="1" style="">220V, 11.400 V,13.200 V, 34.500V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-377" class="externalLink  glosarioLink">Tensi&#243;n</a> M&#225;xima</td><td colspan="1" rowspan="1" style="">35.000 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-210" class="externalLink  glosarioLink">Frecuencia</a> del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a></td><td colspan="1" rowspan="1" style="">60 Hz</td></tr></table><br /></div>
<h2 id="heading_3" >4. SISTEMA DE UNIDADES</h2>
Todos los documentos tanto de la propuesta como del contrato de suministro, deben expresar las cantidades num&#233;ricas en unidades del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> Internacional (SI). Si el oferente utiliza en sus libros de instrucci&#243;n, folletos o dibujos, unidades en sistemas diferentes, debe hacer las conversiones respectivas.<br />
<h2 id="heading_4" >5. NORMAS DE FABRICACI&#211;N Y PRUEBAS</h2>
<div style="width:640px;"><table><tr><td colspan="1" rowspan="1" style="width:140px;height:30px;text-align:center"><b>NORMA</b></td><td colspan="1" rowspan="1" style="width:500px;text-align:center"><b>DESCRIPCION</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">IEC-62271-200</td><td colspan="1" rowspan="1" style="">High-voltage switchgear and controlgear – Part 200: AC metal-enclosed switchgear and controlgear for rated voltages above 1kV and up to and including 52Kv</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"><a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-354" class="externalLink  glosarioLink">RETIE</a></td><td colspan="1" rowspan="1" style=""><a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-350" class="externalLink  glosarioLink">reglamento t&#233;cnico</a> de instalaciones el&#233;ctricas</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">RETILAP</td><td colspan="1" rowspan="1" style=""><a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-350" class="externalLink  glosarioLink">reglamento t&#233;cnico</a> de iluminaci&#243;n y alumbrado p&#250;blico</td></tr></table><br /></div><br />Las envolventes met&#225;licas deber&#225;n ser dise&#241;adas y fabricadas de acuerdo a los lineamientos de la norma IEC 62271-202. Adicionalmente deber&#225;n cumplir con los requerimientos s&#237;smicos exigidos en el Reglamento de Construcciones Sismo Resistentes NSR-10. <br /><br />Deber&#225;n contar con secciones estructurales, tipo perfiles estructurales galvanizados, designados en la NSR-10 como PTE, bajo especificaci&#243;n del Instituto Americano de la Construcci&#243;n en Acero (AISC). Fabricadas bajo la norma A500 y NTC 4526. <br /><br />Para el transporte de las envolventes met&#225;licas a sitio, se debe cumplir con los requisitos de movilidad y tr&#225;nsito exigidos por la reglamentaci&#243;n colombiana, para lo cual se debe cumplir con los requerimientos emitidos por el Ministerio de Transporte como lo indican la Resoluci&#243;n 13791-1998, Resoluci&#243;n 4100-2004 y dando cumplimiento a las normas se&#241;aladas en el C&#243;digo Nacional de Tr&#225;nsito seg&#250;n sea el caso.<br /><br />Pueden emplearse otras normas internacionalmente reconocidas, equivalentes o superiores a las aqu&#237; se&#241;aladas, siempre y cuando se ajusten a lo solicitado en la presente <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-196" class="externalLink  glosarioLink">especificaci&#243;n t&#233;cnica</a>.<br /><br />Las normas citadas en la presente especificaci&#243;n (o cualquier otra que llegase a ser aceptada por ENEL-CODENSA.) se refieren a su &#250;ltima revisi&#243;n.<br />
<h2 id="heading_5" >6. REQUERIMIENTOS T&#201;CNICOS PARTICULARES</h2>
Las envolventes met&#225;licas para subestaciones A.T y M.T, estar&#225;n construidas con materiales que cumplan los siguientes requisitos:<br />
<ul><li>Resistencia a reactivos qu&#237;micos</li>
<li>Resistencia al efecto de la radiaci&#243;n UV. </li>
<li>Resistencia absorci&#243;n de agua</li>
<li>Retardante a la llama</li>
<li>Alta resistencia a la tracci&#243;n y a la flexi&#243;n.</li>
<li>Resistente a Impactos</li>
<li>No debe contener elementos que sirvan de alimento o permitan ser atacadas por microorganismos.</li>
<li><a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-406" class="externalLink  glosarioLink">vida &#250;til</a> igual o mayor a 25 a&#241;os.</li></ul>
<br /><br />Las envolventes met&#225;licas podr&#225;n tener los siguientes usos:<br />
<ul><li>Sala de control para subestaciones AT/MT con el fin de albergar celdas primarias de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a> con carro extra&#237;ble, tableros de servicios auxiliares de AC y DC y sistemas de control, protecciones y comunicaciones.</li>
<li>Sala para subestaciones MT/MT con el fin de albergar las celdas secundarias por el lado de 36 kV y 13,2 kV, tableros de servicios auxiliares de AC y DC y sistemas de control, protecciones y comunicaciones.</li></ul>
<br />En cualquier caso, el proponente deber&#225; tener en cuenta todos los espacios, equipos y elementos de reserva para expansiones futuras.<br /><br />Las envolventes met&#225;licas se compondr&#225;n m&#237;nimo de:<br />
<ul><li>Envolvente pre-fabricada con estructura met&#225;lica y paneles met&#225;licos tipo s&#225;ndwich con lana mineral de roca volc&#225;nica, con paneles desmontables y aislamiento t&#233;rmico resistente al <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-213" class="externalLink  glosarioLink">fuego</a>.</li>
<li>Uniones y sellos que garanticen la estabilidad estructural y la impermeabilidad de la envolvente.</li>
<li>Puertas de acceso para el <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-177" class="externalLink  glosarioLink">el&#233;ctrico</a>y <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a>, abatibles 180&#176;, con bisagras, cerradura y varillas para evitar cierres intempestivos. </li>
<li>Sistemas de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> de acceso que actualmente utiliza Enel Codensa.</li>
<li>Ventilaci&#243;n natural o forzada seg&#250;n el dise&#241;o de detalle, que permita controlar la temperatura de los equipos sin que estos tengan un desgaste en su <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-406" class="externalLink  glosarioLink">vida &#250;til</a>. Para el caso de ventilaci&#243;n natural, las rejillas deber&#225;n garantizar un sello IP 33. Para cualquier esquema de ventilaci&#243;n natural o forzada, se deber&#225;n aportar los c&#225;lculos realizados para el dise&#241;o de la misma. La temperatura promedio de la envolvente no deber&#225; superar los 15 &#176;C, sin embargo el proveedor deber&#225; realizar el an&#225;lisis teniendo en cuenta la <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-113" class="externalLink  glosarioLink">carga</a> t&#233;rmica de los equipos de control, protecci&#243;n, comunicaciones y <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-270" class="externalLink  glosarioLink">maniobra</a> que se alojen al interior de la envolvente met&#225;lica.</li>
<li>Orificios de entrada y salida de cables de potencia y de control, con un <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de pasacables que permita mantener protecci&#243;n IP68 en el compartimento de cables de las envolventes met&#225;licas y garantizar la protecci&#243;n contra ingreso de animales</li>
<li>Alumbrado y servicios auxiliares. </li>
<li><a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> de alumbrado de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-183" class="externalLink  glosarioLink">emergencia</a>.</li>
<li><a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> de detecci&#243;n contraincendios.</li>
<li>Dotaci&#243;n completa de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-358" class="externalLink  glosarioLink">se&#241;alizaci&#243;n</a> de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a>, rutas de evacuaci&#243;n, peligros, distancias de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> seg&#250;n corresponda con la normativa vigente.</li>
<li>Manejo de las aguas de drenaje de la cubierta hasta la parte inferior de la envolvente met&#225;lica.</li>
<li>En caso de que el dise&#241;o de la envolvente se considere a un nivel diferente del suelo, deber&#225; considerarse escaleras con todos los requerimientos de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a>.</li>
<li>Piso <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-160" class="externalLink  glosarioLink">diel&#233;ctrico</a> en <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-274" class="externalLink  glosarioLink">material</a> antideslizante, resistente a la acci&#243;n mec&#225;nica del posible paso de los equipos sobre este <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-274" class="externalLink  glosarioLink">material</a>.</li></ul>
<br />Tambi&#233;n se deber&#225;n contemplar los siguientes puntos en cuanto a la instalaci&#243;n de las celdas y tableros:<br />
<ul><li>Deber&#225; preverse los espacios y la estructura requerida para anclar las celdas y tableros a la caseta prefabricada.</li>
<li>El conjunto caseta prefabricada-celdas deber&#225; disponer de los dispositivos adecuados para la conexi&#243;n de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> para protecci&#243;n de choques el&#233;ctricos.</li></ul>
<br />El proponente deber&#225; garantizar que las envolventes met&#225;licas tengan en cuenta las siguientes condiciones de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a>.<br /><br /><div style="width:506px;"><table><tr><td colspan="1" rowspan="3" style="width:189px;height:20px;">Temperatura del aire</td><td colspan="1" rowspan="1" style="width:165px;">M&#225;xima</td><td colspan="1" rowspan="1" style="width:65px;">&#186;C</td><td colspan="1" rowspan="1" style="width:87px;">40</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">M&#237;nima</td><td colspan="1" rowspan="1" style="">&#186;C</td><td colspan="1" rowspan="1" style="">-15</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;">Valor medio diario</td><td colspan="1" rowspan="1" style="">&#186;C</td><td colspan="1" rowspan="1" style="">25</td></tr>
<tr><td colspan="4" rowspan="1" style="height:20px;"> </td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Valor medio de la humedad relativa del aire</td><td colspan="1" rowspan="1" style="">%</td><td colspan="1" rowspan="1" style="">= 80</td></tr>
<tr><td colspan="4" rowspan="1" style="height:20px;"> </td></tr>
<tr><td colspan="2" rowspan="1" style="height:20px;">Altura sobre el nivel del mar</td><td colspan="1" rowspan="1" style="">m</td><td colspan="1" rowspan="1" style="">= 2700</td></tr></table><br /></div><br />As&#237; mismo, se aclara que las dimensiones de las envolventes met&#225;licas deber&#225;n permitir la instalaci&#243;n en su interior de las celdas primarias con carro extra&#237;ble y/o secundarias seg&#250;n sea el caso, equipos de servicios auxiliares, telecontrol y circulaci&#243;n del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> y la expansi&#243;n futura de la <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a>. <br /><br />Para la circulaci&#243;n de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> se deber&#225;n tener en cuenta las distancias de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> establecidas en el <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-354" class="externalLink  glosarioLink">RETIE</a>.<br /><br />La construcci&#243;n de las envolventes met&#225;licas deber&#225; realizarse en una sola estructura. En caso que las condiciones de acceso al sitio definido para el desarrollo de la <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a>, no permitan el transporte de una sola estructura, se revisar&#225;n con Enel Codensa las diferentes opciones de construcci&#243;n de las Envolventes met&#225;licas, sin afectar ninguna de las caracter&#237;sticas constructivas solicitadas en la presente especificaci&#243;n.<br /><br />Las envolventes met&#225;licas deber&#225;n impedir que se tengan filtraciones de agua al interior, as&#237; como condensaciones, que afecten la <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-406" class="externalLink  glosarioLink">vida &#250;til</a> y la correcta operaci&#243;n de los equipos que sean instalados en su interior. Para lo cual el proponente seleccionado deber&#225; aportar el procedimiento y los resultados de las pruebas donde se certifique la el grado de protecci&#243;n del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a>.<br /><br />El proponente deber&#225; contemplar la revisi&#243;n, aprobaci&#243;n y supervisi&#243;n de montaje de las obras civiles necesarias para la instalaci&#243;n de las envolventes met&#225;licas. Deber&#225; entregar un documento en el que indique las consideraciones a tener en cuenta en el dise&#241;o de las cimentaciones para instalaci&#243;n de las envolventes.<br /> <br />El proponente deber&#225; contemplar dentro del dise&#241;o, los puntos de anclaje e izaje necesarios para el correcto montaje e izaje de las envolventes met&#225;licas.<br /><br />El proponente debe elaborar los criterios, consideraciones y c&#225;lculos detallados para determinar las dimensiones, ubicaci&#243;n y caracter&#237;sticas del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-334" class="externalLink  glosarioLink">prevenci&#243;n</a> de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-230" class="externalLink  glosarioLink">incendio</a>.<br /><br />El proponente deber&#225; dimensionar las envolventes met&#225;licas, de tal manera que sea posible su transporte hasta cada una de las locaciones objeto del proyecto, para esto deber&#225;n realizar una visita a cada uno de los lotes donde se desarrollar&#225; el proyecto en donde se instalar&#225;n las envolventes met&#225;licas, a fin de validar las condiciones de ruta de acceso tanto para el transporte, como para el montaje de las envolventes met&#225;licas.<br /><br />Las envolventes met&#225;licas cercanas a los patios de conexiones deben contar con un apantallamiento que evite da&#241;os o errores de funcionamiento en los equipos de control y protecci&#243;n por interferencias con las instalaciones de media y <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-88" class="externalLink  glosarioLink">alta tensi&#243;n</a>.<br /><br />Las dimensiones de las envolventes met&#225;licas deben ser adecuadas para las celdas y los gabinetes iniciales y de las celdas de conexi&#243;n futuras, con &#225;reas libres para circulaci&#243;n y ubicaci&#243;n de equipos de pruebas, aun con las puertas abiertas. Adicionalmente debe quedar disponible un &#225;rea equivalente al 5 % de la ocupada por los gabinetes iniciales y futuros, para ubicaci&#243;n de equipos no previsibles.<br /><br />El proponente entregar&#225; memorias de c&#225;lculo y planos en formato AutoCAD del dise&#241;o de la envolvente.<br /><br />El proponente deber&#225; contemplar para la construcci&#243;n de las envolventes met&#225;licas como m&#237;nimo lo siguiente:<br />
<h3 id="heading_6" >6.1	SISMORESISTENCIA Y GRADO DE PROTECCI&#211;N </h3>En el dise&#241;o estructural se deber&#225; emplear un <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de resistencia id&#243;neo que mantenga las caracter&#237;sticas de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> y funcionalidad, para cuando las envolventes met&#225;licas y sus contenidos se vean sometidos a las diversas cargas que puedan actuar sobre la envolvente.<br /><br />Las envolventes met&#225;licas deber&#225;n cumplir con el Reglamento Colombiano de Construcci&#243;n Sismo Resistente NSR-10, durabilidad, cargas, fuerzas, elementos prefabricados, dise&#241;o y an&#225;lisis estructural. Para lo anterior el proponente deber&#225; considerar realizar simulaciones en un software especializado en sismo resistencia y c&#225;lculos estructurales, compatible con la NSR-10. <br /><br />Como referencia se puede consultar el aparte A.10.1.5 — C&#193;LCULOS, MEMORIAS Y PLANOS de la NSR-10.<br /><br />La metodolog&#237;a recomendada para el dise&#241;o corresponde a los “Estados L&#237;mites &#218;ltimos E.L.U”. <br /><br />El recubrimiento de las envolventes met&#225;licas sirve de barrera inicial contra cualquier tipo de agresi&#243;n. Por lo tanto el proponente indicar&#225; los recubrimientos m&#237;nimos establecidos, con los cuales garantizar&#225; la protecci&#243;n de las envolventes met&#225;licas.<br /><br />En cualquier caso, el dise&#241;o de la envolvente deber&#225; considerar las condiciones m&#225;s severas que se puedan presentar en los lugares de instalaci&#243;n.<br /><br />Para el caso de los elementos no estructurales como los paneles, se deber&#225; considerar su dise&#241;o bajo una norma internacional aceptada para los efectos. <br /><br />Las simulaciones se realizar&#225;n teniendo en cuenta entre otros los siguientes par&#225;metros:<br />
<ul><li>A.2.5 Coeficiente de Importancia – Grupos de Uso A.2.5 Coeficiente de Importancia Grupos de Uso: IV. Edificaciones indispensables.</li>
<li>A.2.6 Espectro de Dise&#241;o .2.6 Espectro de Dise&#241;o:</li></ul>
• Nivel de Amenaza Alta.<br />• Para la aceleraci&#243;n pico efectiva se toma el valor asignado para la regi&#243;n No 10, Aa = 0.50<br />• Para la velocidad pico efectiva se toma el valor asignado para la regi&#243;n No 8, Av = 0.40<br />• Coeficiente de amplificaci&#243;n del Suelo para la zona de periodos cortos del espectro, Fa=0.9.<br />• Coeficiente de amplificaci&#243;n Fv del Suelo para la zona de periodos intermedios del espectro. Fv=2.4.
<ul><li>Tipo de perfil del Suelo: E, vs menor de 180 m/s, No Nch menor de 15 o su menor de 50 kPa (˜0.5 kgf/cm2).</li>
<li>El valor m&#237;nimo a tomar como Velocidad b&#225;sica del viento corresponde a los 120,00 Km/h.</li>
<li>Para efectos de las combinaciones de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-113" class="externalLink  glosarioLink">carga</a>, se deber&#225;n contemplar las establecidas en la NSR-10, ASCE 7 y la NO048.</li></ul>
<br />Aunque no se encuentra incluido en la NSR-10, el proveedor deber&#225; analizar el comportamiento de la envolvente met&#225;lica, bajo las condiciones de traslado, izaje, montaje y otras particulares, donde los resultados garanticen su estabilidad estructural integral. <br /><br />En cualquier caso el proponente deber&#225; considerar m&#225;ximo la ejecuci&#243;n de dos escenarios de simulaci&#243;n adicionales con valores superiores a los solicitados por ENEL CODENSA. <br /> <br />Las Envolventes met&#225;licas deber&#225;n garantizar un grado de protecci&#243;n contra impactos mec&#225;nicos IK10.<br /><br />Los materiales externos y recubrimientos de las envolventes met&#225;licas deber&#225;n ser resistentes a las variaciones de temperatura, condiciones clim&#225;ticas y rayos ultravioleta.<br /><br />Las envolventes met&#225;licas deber&#225;n contemplar los colores de pintura establecidos por las Normas o requerimientos de imagen de ENEL CODENSA.<br /><br />Se deber&#225; incluir la <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-358" class="externalLink  glosarioLink">se&#241;alizaci&#243;n</a> necesaria dentro y fuera de la caseta prefabricada, con placas normalizadas de acuerdo con las Normas ENEL CODENSA o aplicables. <br />
<h3 id="heading_7" >6.2	EQUIPOTENCIALIDAD Y MALLA DE <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-342" class="externalLink  glosarioLink">PUESTA A TIERRA</a> </h3>Las envolventes met&#225;licas deber&#225;n garantizar equipotencialidad tanto para el cuerpo como para la cubierta, las conexiones a los dem&#225;s equipos deber&#225;n tambi&#233;n garantizar la equipotencialidad del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a>. Adicionalmente deber&#225;n facilitar la conexi&#243;n al <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de malla de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> de la <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> AT/MT o MT/MT dise&#241;ada y montada por ENEL CODENSA. El proponente deber&#225; validar que el dise&#241;o de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> que se realice para la envolvente, cumpla con las condiciones de operaci&#243;n de toda la <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> objeto del proyecto.<br /> 
<h3 id="heading_8" >6.3	SISTEMA DE ILUMINACI&#211;N Y TOMAS.</h3>El Proponente debe dise&#241;ar los sistemas de iluminaci&#243;n interior atendiendo las recomendaciones de normas internacionales y entregar la memoria de c&#225;lculo respectiva.<br /><br />Antes de iniciar las obras, el Proponente debe presentar un documento que muestre que los dise&#241;os y especificaciones de materiales de las envolventes met&#225;licas, de los servicios auxiliares y de las instalaciones el&#233;ctricas de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> est&#225;n conformes con los requisitos del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-354" class="externalLink  glosarioLink">RETIE</a> y del RETILAP y con los cap&#237;tulos obligatorios del C&#243;digo <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-177" class="externalLink  glosarioLink">El&#233;ctrico</a> Colombiano.<br />
<h3 id="heading_9" >6.4	DETECCI&#211;N DE INCENDIOS EN EDIFICACIONES</h3>Para los tableros, celdas de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a> y las &#225;reas interiores, el proponente debe instalar, probar y poner en <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-359" class="externalLink  glosarioLink">servicio</a> un <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de detecci&#243;n de humo e incendios con sus respectivas alarmas sonoras y visuales con <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-358" class="externalLink  glosarioLink">se&#241;alizaci&#243;n</a> en el SDA (<a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de automatizaci&#243;n de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a>). <br /><br />Los detectores solo deben actuar con la presencia de humo, y no deben activarse con la suciedad, polvo u otros contaminantes del ambiente; el <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> no debe emitir se&#241;ales falsas, continuas o intermitentes, al SDA o al Centro de Control de ENEL CODENSA<br />
<h3 id="heading_10" >6.5	CABLES:</h3>Los aislamientos de los cables no deben propagar el <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-213" class="externalLink  glosarioLink">fuego</a> para lo cual deben contar con los respectivos certificados de pruebas y certificados de productos <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-354" class="externalLink  glosarioLink">RETIE</a>. Los ductos, canaletas y tuber&#237;as deben construirse con materiales y barreras apropiadas para evitar la propagaci&#243;n de incendios.<br />
<h3 id="heading_11" >6.6	PUERTAS DE SALIDA</h3>La ubicaci&#243;n y las cerraduras de las puertas de salida deben permitir apertura hacia afuera para una f&#225;cil evacuaci&#243;n y deben prevenir que el <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-0" class="externalLink  glosarioLink">personal</a> quede atrapado en caso de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-230" class="externalLink  glosarioLink">incendio</a>. <br />
<h3 id="heading_12" >6.7	DISE&#209;O Y CONSTRUCCI&#211;N DEL SISTEMA DE MITIGACI&#211;N DE PROPAGACI&#211;N DEL FUEGO</h3>En las paredes, techos, pisos, puertas, gabinetes, mesas, sillas y otros muebles se debe evitar el uso de materiales combustibles o con bajo punto de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-225" class="externalLink  glosarioLink">ignici&#243;n</a>. <br /><br />Las paredes, puertas, pisos y techos de los diferentes espacios deben soportar la m&#225;xima <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-238" class="externalLink  glosarioLink">intensidad</a> de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-213" class="externalLink  glosarioLink">fuego</a> esperada. <br /><br />Las tuber&#237;as, canaletas y ductos de cables deben tener sellos para evitar la transferencia de humo, gases o l&#237;quidos inflamables de un &#225;rea a otra.<br /><br />Se deben prever sistemas de ventilaci&#243;n adecuados para evitar que la concentraci&#243;n de humo dificulte operar los dispositivos manuales contra incendios.<br /><br />Los artefactos e instalaciones el&#233;ctricas de los cuartos de bater&#237;as que puedan iniciar un <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-230" class="externalLink  glosarioLink">incendio</a> o <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-199" class="externalLink  glosarioLink">explosi&#243;n</a>, deben ser a prueba de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-199" class="externalLink  glosarioLink">explosi&#243;n</a>. <br />
<h3 id="heading_13" >6.8	ENVOLVENTE Y ESTRUCTURA</h3>La envolvente met&#225;lica debe tener una estructura met&#225;lica auto portante, hecha de perfiles, paneles aislantes y bloques con el siguiente espesor m&#237;nimo: <br />
<ul><li>1.5 mm para las hojas de los paneles internos en acero normal y para la hoja de acero inoxidable para taponamiento externo (cubierta, listones, puertas, puertas, etc.). </li>
<li>Los paneles aislantes de las paredes externas se pueden hacer con la l&#225;mina de 1.5 mm de espesor y la l&#225;mina externa de 1.5 mm. </li>
<li>La estructura debe tener una resistencia tal, que permita el transporte, as&#237; como la instalaci&#243;n en un solo bloque en los soportes sin tener que proceder con el desmontaje de las diversas partes constituyentes. No se permiten tirantes diagonales para mantener la envolvente. La envolvente met&#225;lica estar&#225; equipada con ranuras adecuadas para ventilaci&#243;n y salida de gas, de tal manera que garantice el grado de protecci&#243;n indicado IP33.</li></ul>

<h3 id="heading_14" >6.9	 RECUBRIMIENTO DE LA ENVOLVENTE</h3>La envolvente en su conjunto debe tener como m&#237;nimo el siguiente tratamiento superficial en cuanto los requisitos de pintura:<br />
<ul><li>SA 2 1/2 chorro de arena</li>
<li>Pintura consistente en:</li></ul>
• una capa base de zinc inorg&#225;nico<br />• Una capa intermedia de pintura epoxi.<br />• Una capa de pintura de poliuretano acabado.<br />• Espesor total no inferior a 140 micras<br />• Color blanco gris&#225;ceo RAL 9002<br /><br />Adem&#225;s de dicho ciclo, la estructura de soporte, los paneles, etc. hecho en Acero, ser&#225; preliminarmente galvanizados por pulverizaci&#243;n.<br /><br />En caso de que el fabricante considere un proceso diferente, el mismo deber&#225; ser avalado por Enel Codensa.<br />
<h3 id="heading_15" >6.10 PUERTAS PARA ENVOLVENTES CON CELDAS PRIMARIAS Y CARRO EXTRA&#205;BLE</h3>En caso de que la envolvente requiera celdas primarias con carro extra&#237;ble y el espacio interno para el movimiento de los carros sea insuficiente, el proveedor deber&#225; contemplar una puerta en uno de los lados del largo de la envolvente, en este caso, la envolvente tendr&#225; puertas de doble acceso, cada una de las cuales se compone de bisagras superiores e inferiores, con bisagras inclinadas una hacia arriba y la otra hacia abajo. Estas escotillas, equipadas con un cierre de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> en la posici&#243;n abierta, ser&#225;n movidas por gatos de tornillo especiales con un mecanismo de engranaje de reducci&#243;n operado manualmente. Estos mecanismos deben estar preparados para la instalaci&#243;n de una unidad de accionamiento motorizado.<br /><br />Tambi&#233;n se permite el uso de gatos hidr&#225;ulicos controlados por una unidad de control espec&#237;fica incluida en el suministro y alojada en el compartimiento <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-70" class="externalLink  glosarioLink">accesible</a> desde el exterior en el lado corto de la envolvente.<br /><br />Las puertas inferiores descansar&#225;n en estantes montados anclados durante la instalaci&#243;n a la estructura base de la envolvente. Los estantes deben tener en los extremos de los dispositivos de ajuste, un <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> para lograr una nivelaci&#243;n perfecta del port&#243;n, una condici&#243;n esencial para la continuaci&#243;n del ensamblaje. Para soportar las escotillas, tambi&#233;n se deben proporcionar dos puntos ajustables para cada lado.<br /><br />En la puerta inferior, se deben instalar dos rieles incorporados para permitir que el carro extra&#237;ble deslice a la posici&#243;n requerida. Esta plataforma debe estar equipada con un dispositivo adecuado para bloquearla en una posici&#243;n definida en la parte frontal de cada compartimiento de MT. Se debe proporcionar un dispositivo para bloquear el carro en la plataforma durante el movimiento.<br /><br />El proveedor podr&#225; entregar una soluci&#243;n diferente a la planteada en este documento, que cumpla con las condiciones de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> para las personas y facilidades de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-271" class="externalLink  glosarioLink">mantenimiento</a> de los equipos a instalar.<br /><br />Para reemplazar y / o mantener los interruptores, es necesario garantizar un manejo seguro desde adentro hacia afuera del contenedor. Por lo tanto, el fabricante proporcionar&#225; una estructura de acero que se colocar&#225; en el rellano de la escalera, que se conectar&#225; y unir&#225; a la plataforma, lo que permitir&#225; que el carro se mueva a trav&#233;s de la puerta del contenedor.<br />
<h3 id="heading_16" >6.11 AIRE ACONDICIONADO Y SISTEMA DE VENTILACI&#211;N</h3>Las envolventes met&#225;licas deben estar equipadas con un <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de aire acondicionado que consta de dos aires acondicionados controlados por inversor, la potencia de la unidad no es inferior al 70% de la requerida, para tener condiciones aceptables incluso en caso de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-204" class="externalLink  glosarioLink">falla</a> del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-189" class="externalLink  glosarioLink">equipo</a>. Estos aires acondicionados deben ser alimentados por dos circuitos el&#233;ctricos separados y, por lo tanto, deben ser completamente independientes. El aire acondicionado debe ser tal que garantice  temperaturas internas de 15 &#176; C, mientras que el control de humedad relativa debe mantenerse igual a valores por debajo del 80%. Debe estar disponible una se&#241;al a transmitir con las anomal&#237;as de los aires acondicionados. Adem&#225;s, debe instalarse un termostato interno para indicar el exceso de un valor preestablecido de &quot;temperatura m&#225;xima&quot;. Las ranuras de ventilaci&#243;n deben estar protegidas y garantizar un grado de protecci&#243;n de al menos IP 33. Si el aire acondicionado no tiene la entrada de aire externa, lo que permite un cambio de aire dentro de la envolvente met&#225;lica, el fabricante debe proporcionar un <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de ventilaci&#243;n aut&#243;nomo. El ventilador debe tener un di&#225;metro m&#237;nimo de 250 mm y la entrada de aire debe abrirse solo cuando el ventilador est&#225; funcionando para evitar el desplazamiento del aire acondicionado exterior. En la pared opuesta a la del ventilador, se debe instalar una abertura para la salida de aire con los amortiguadores que se abren solo despu&#233;s de la sobrepresi&#243;n generada por el ventilador.<br />
<h3 id="heading_17" >6.12 PROTECCI&#211;N CONTRA ANIMALES</h3>Para las salidas de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-107" class="externalLink  glosarioLink">cable</a> de las celdas de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a> y las salidas de los cables de control, debe garantizarse la protecci&#243;n para el ingreso a los tableros de animales, mediante un <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-278" class="externalLink  glosarioLink">m&#233;todo</a> aprobado por ENEL CODENSA.<br /><br />
<h2 id="heading_18" >7. PRUEBAS</h2> 
<h3 id="heading_19" >7.1	VERIFICACI&#211;N DIMENSIONAL Y VISUAL</h3>La verificaci&#243;n de las dimensiones se har&#225; con los instrumentos de medida que den la aproximaci&#243;n requerida y calibrador para los espesores. <br /><br />Durante la <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-235" class="externalLink  glosarioLink">inspecci&#243;n</a> visual, las envolventes met&#225;licas deben:<br />
<ul><li>En el aspecto geom&#233;trico la tolerancia en las dimensiones totales exteriores e interiores no podr&#225; ser superior a +-2mm, respecto a los planos de fabricaci&#243;n.</li>
<li>Las m&#225;ximas tolerancias entre los ejes ser&#225; de +-2mm.</li>
<li>Deben estar libres de grasa, humedad, oxido.</li>
<li>No pueden tener pandeo, ampollas, desprendimientos, puntos negros, deformaciones, quemaduras, rayones.</li>
<li>Las soldaduras deben estar conforme lo establecido en la normativa.</li>
<li>La cubierta y los accesorios no deben presentar goteras.</li></ul>
<br />No se aceptar&#225;n envolventes met&#225;licas con resanes.<br />
<h3 id="heading_20" >7.2	LISTA DE PRUEBAS DE F&#193;BRICA</h3><ul><li>Control de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-139" class="externalLink  glosarioLink">conformidad</a> de la estructura met&#225;lica con los requisitos.</li>
<li>Verificaci&#243;n del recubrimiento protector.</li>
<li>Comprobaci&#243;n de la correspondencia del cableado a los planos del proyecto.</li>
<li>Verificaci&#243;n de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de iluminaci&#243;n interno y externo.</li>
<li>Comprobaci&#243;n del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de aire acondicionado.</li>
<li>Verificaci&#243;n del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de anti condensaci&#243;n.</li>
<li>Verificaci&#243;n de equipos</li>
<li>Correspondencia de verificaci&#243;n de planos</li></ul>

<h3 id="heading_21" >7.3	 PRUEBAS DE RECEPCI&#211;N</h3>En la recepci&#243;n del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-274" class="externalLink  glosarioLink">material</a>, se realizar&#225;n las pruebas definidas por Enel.<br />
<ul><li>Control de materias primas</li>
<li>Control soldaduras</li>
<li>Control recubrimientos</li></ul>

<h2 id="heading_22" >8. REQUISITOS DE LAS OFERTAS</h2>
La oferta <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> deber&#225; entregarse en medio magn&#233;tico. El oferente deber&#225; incluir con su propuesta la siguiente informaci&#243;n:<br />
<ul><li>Relaci&#243;n de los bienes cotizados.</li>
<li>Informaci&#243;n del oferente, relaci&#243;n de clientes, evidencia de su capacidad <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-376" class="externalLink  glosarioLink">t&#233;cnica</a> y experiencias relacionadas con los materiales y/o equipos cotizados. Dentro de la experiencia deber&#225; demostrar que ha suministrado soluciones similares con celdas primarias y/o secundarias de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a>.</li>
<li>Solo se aceptar&#225;n ofertas de proveedores que hayan desarrollado este tipo de soluciones con celdas de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a>. No se recibir&#225;n ofertas de proveedores que solo demuestren experiencias con tableros de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> y equipos de telecomunicaciones.</li>
<li>Listado de normas t&#233;cnicas aplicables a los bienes cotizados.</li>
<li>Planilla de caracter&#237;sticas t&#233;cnicas garantizadas indicada en el Anexo 1, la cual deber&#225; ser diligenciada completamente por el oferente. Esta planilla debe entregarse en formato Excel y por ning&#250;n motivo debe ser modificada, ya que puede ser causal de rechazo para la oferta.</li>
<li>Cat&#225;logos originales, completos y actualizados, que contengan caracter&#237;sticas t&#233;cnicas principales correspondientes a los bienes cotizados en la planilla de caracter&#237;sticas t&#233;cnicas garantizadas. </li>
<li>Protocolos de pruebas de acuerdo con las normas indicadas en esta especificaci&#243;n. En tales protocolos se deber&#225;n anotar las fechas de fabricaci&#243;n y de realizaci&#243;n de las pruebas, para permitir la verificaci&#243;n de las caracter&#237;sticas t&#233;cnicas garantizadas. </li>
<li>El oferente adjuntar&#225; con su propuesta el certificado del <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> (ISO 9001).</li>
<li>Los oferentes deber&#225;n ofrecer una garant&#237;a absoluta de sus productos de por lo menos dos (2) a&#241;os.</li>
<li>Informaci&#243;n adicional que considere aporta explicaci&#243;n a su dise&#241;o (dibujos, detalles, caracter&#237;sticas de operaci&#243;n, dimensiones y pesos de los materiales ofertados). </li>
<li>Relaci&#243;n de las excepciones de car&#225;cter exclusivamente t&#233;cnico de la oferta, respecto a los bienes solicitados. Si la oferta no presenta excepci&#243;n, esto se indicar&#237;a expresamente. </li>
<li>Dise&#241;os preliminares de las envolventes con dimensiones y pesos estimados.</li></ul>
<br />Enel-Codensa. Podr&#225; descartar ofertas que no cumplan con las anteriores disposiciones, sin expresi&#243;n de causa ni obligaci&#243;n de compensaci&#243;n.<br />
<h2 id="heading_23" >9. GARANT&#205;A DE F&#193;BRICA</h2>
Enel-Codensa requiere como m&#237;nimo, un per&#237;odo de garant&#237;a de f&#225;brica de veinticuatro (24) meses, a partir de la entrega de los bienes.<br />
<h2 id="heading_24" >10.	INSPECCI&#211;N EN F&#193;BRICA </h2>
El valor de las pruebas y ensayos debe incluirse en los precios cotizados en la propuesta. ENEL-CODENSA. Se reserva el derecho de descartar las propuestas que no ofrezcan pruebas, o si las ofrecidas son consideradas insuficientes para garantizar la <a href="etat933_envolventes_metalicas_subestaciones_atmt_mtmt.html#" id="version-112" class="externalLink  glosarioLink">calidad</a> de los dispositivos. <br /><br /><br /><b>ANEXO 1. RELACI&#211;N DE LOS BIENES COTIZADOS.</b><br /><br /><div style="width:724px;"><table><tr><td colspan="1" rowspan="1" style="width:157px;height:30px;text-align:center">C&#243;digo</td><td colspan="1" rowspan="1" style="width:416px;text-align:center">Descripci&#243;n</td><td colspan="1" rowspan="1" style="width:151px;text-align:center">Cantidad</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style=""> </td></tr></table><br /></div><br /><b>ANEXO 2. TABLA DE CARACTERISTICAS T&#201;CNICAS GARANTIZADAS.</b><br /><br /><div style="width:850px;"><table><tr><td colspan="1" rowspan="1" style="width:40px;height:30px;text-align:center"><b>N&#176;</b></td><td colspan="1" rowspan="1" style="width:500px;text-align:center"><b>DESCRIPCION</b></td><td colspan="1" rowspan="1" style="width:70px;text-align:center"><b>UNIDAD</b></td><td colspan="1" rowspan="1" style="width:140px;text-align:center"><b>Solicitado</b></td><td colspan="1" rowspan="1" style="width:100px;text-align:center"><b>Ofrecido</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="">Norma de fabricaci&#243;n </td><td colspan="1" rowspan="1" style="text-align:center">........</td><td colspan="1" rowspan="1" style="text-align:center">IEC 62271-202, RETIE, RETILAP, NTC 2050</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">2</td><td colspan="1" rowspan="1" style="">Uso final</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">MT/MT</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">3</td><td colspan="1" rowspan="1" style="">Distribuidora</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="">Modelo</td><td colspan="1" rowspan="1" style="text-align:center">........</td><td colspan="1" rowspan="1" style="text-align:center">Inf. Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">5</td><td colspan="1" rowspan="1" style="">Dispositivo de recogida de aceite</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">NO APLICA</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="">Dimensiones &lt;br /&gt;(alto[mm] x largo[mm] x profundidad[mm])</td><td colspan="1" rowspan="1" style="text-align:center">m</td><td colspan="1" rowspan="1" style="text-align:center">Inf. Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">7</td><td colspan="1" rowspan="1" style="">Peso</td><td colspan="1" rowspan="1" style="text-align:center">kg</td><td colspan="1" rowspan="1" style="text-align:center">Inf. Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="">Ventilaci&#243;n natural o forzada seg&#250;n el dise&#241;o de detalle, que permita controlar la temperatura de los equipos sin que estos tengan un desgaste en su vida &#250;til. </td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">9</td><td colspan="1" rowspan="1" style="">Sismo resistencia bajo norma NSR-10</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10</td><td colspan="1" rowspan="1" style="">Grado de protecci&#243;n contra impactos mecanicos</td><td colspan="1" rowspan="1" style="text-align:center">…….</td><td colspan="1" rowspan="1" style="text-align:center">IK10</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">11</td><td colspan="1" rowspan="1" style="">Equipotencialidad del conjunto</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">12</td><td colspan="1" rowspan="1" style="">Protecci&#243;n partes vivas media tensi&#243;n contra contactos por animales</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">13</td><td colspan="1" rowspan="1" style="">Contempla espacio para apmliacion de subestacion</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">14</td><td colspan="1" rowspan="1" style="">Orificios de entrada y salida de cables de potencia y de control en la parte frontal y posterior inferior de la envolvente, con un sistema de pasacables que permita mantener protecci&#243;n IP68 en el compartimento de cables de la caseta.</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">15</td><td colspan="1" rowspan="1" style="">Alumbrado y servicios auxiliares. Dentro del sistema de alumbrado deber&#225; considerarse la instalaci&#243;n del alumbrado de emergencia.</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">16</td><td colspan="1" rowspan="1" style="">Alumbrado de emergencia.</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">17</td><td colspan="1" rowspan="1" style="">Puertas de acceso para el equipo el&#233;ctrico y personal, abatibles 180&#176;, con bisagras, cerradura y varillas para evitar cierres intempestivos.</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">18</td><td colspan="1" rowspan="1" style="">Dotaci&#243;n completa de se&#241;alizaci&#243;n de seguridad, rutas de evacuaci&#243;n, peligros, distancias de seguridad seg&#250;n corresponda con la normativa vigente</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">19</td><td colspan="1" rowspan="1" style="">Puntos de anclaje e izaje necesarios para&lt;br /&gt;el correcto montaje e izaje de la caseta</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">20</td><td colspan="1" rowspan="1" style="">Sistema de detecci&#243;n contraincendios.</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">21</td><td colspan="1" rowspan="1" style="">Carcamos con espacio suficiente para alojar cables</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">22</td><td colspan="1" rowspan="1" style="">Adjunta planos acotados por todas las caras</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">23</td><td colspan="1" rowspan="1" style="">Carcamos con espacio suficiente para alojar cables</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">24</td><td colspan="1" rowspan="1" style="">Especifica dise&#241;o para anclaje de equipos y acceso para instalaci&#243;n de cables</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">25</td><td colspan="1" rowspan="1" style="">Iluminaci&#243;n interior secci&#243;n 430 RETILAP</td><td colspan="1" rowspan="1" style="text-align:center">Lx</td><td colspan="1" rowspan="1" style="text-align:center">150</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">26</td><td colspan="1" rowspan="1" style=""><b>Caracteristicas Envolvente</b></td><td colspan="1" rowspan="1" style="text-align:center">…….</td><td colspan="1" rowspan="1" style="text-align:center">…….</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">27</td><td colspan="1" rowspan="1" style="">Material de la Envolvente externo</td><td colspan="1" rowspan="1" style="text-align:center">…….</td><td colspan="1" rowspan="1" style="text-align:center">Inf Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">28</td><td colspan="1" rowspan="1" style="">Espesor del material de la envolvente externo</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">Inf Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">29</td><td colspan="1" rowspan="1" style="">Material de la Envolvente interno</td><td colspan="1" rowspan="1" style="text-align:center">…….</td><td colspan="1" rowspan="1" style="text-align:center">Inf Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">30</td><td colspan="1" rowspan="1" style="">Espesor del material de la envolvente interno</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">Inf Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">31</td><td colspan="1" rowspan="1" style="">Lana de roca para el sistema de la envolvente</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">Si</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">32</td><td colspan="1" rowspan="1" style="">Material estructura soporte</td><td colspan="1" rowspan="1" style="text-align:center">…….</td><td colspan="1" rowspan="1" style="text-align:center">Inf Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">33</td><td colspan="1" rowspan="1" style="">Espesor del material de laestructura soporte</td><td colspan="1" rowspan="1" style="text-align:center">mm</td><td colspan="1" rowspan="1" style="text-align:center">Inf Fabricante</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">34</td><td colspan="1" rowspan="1" style="">Experiencia del oferente en simunistros similares con celdas de MT</td><td colspan="1" rowspan="1" style="text-align:center">Si/No</td><td colspan="1" rowspan="1" style="text-align:center">SI</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 2012, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
