<!DOCTYPE html>
<html>
<head>
	<title>AE202 Acometida aérea de baja tensión | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1575" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1575.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1575" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1575" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '104');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>AE202 Acometida a&#233;rea de baja tensi&#243;n</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">AE202</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">05/03/2015</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1575">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1575&amp;nodoid=1575', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>

    <div class="modulo">
        <div class="titu_modulo">
            Relacionados
        </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae217_acometida_aerea_baja_tension_cable_antifraude.html">AE217 Acometida a&#233;rea de baja tensi&#243;n con cable antifraude desde red abierta</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae218_acometida_aerea_baja_tension_red_trenzada.html">AE218 Acometida a&#233;rea de baja tensi&#243;n desde red trenzada</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae219_acometida_aerea_alternativa_1.html">AE219 Acometida a&#233;rea. Alternativa 1                            </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae220_acometida_aerea_monofasica_1_8_kw.html">AE220 Acometida a&#233;rea monof&#225;sica de 1 a 8 kW</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae2201_acometida_aerea_trifasica.html">AE220-1 Acometida a&#233;rea trif&#225;sica</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae2202_acometida_aerea_trifasica_31_35_kw.html">AE220-2 Acometida a&#233;rea trif&#225;sica de 31 a 35 kW</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cables/et112_cable_cobre_acometidas_trifasicas.html">ET112 Cable de cobre para acometidas trif&#225;sicas</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <a class="modulo_vermas" id="modulo_vermas" href="javascript:void(0)">Ver más</a>
    </div>

			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae202_acometida_aerea_baja_tension.html#heading_0">7.2.4	ACOMETIDA A&#201;REA</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae202_acometida_aerea_baja_tension.html#heading_1">7.2.4.1	Distancias m&#237;nimas de seguridad en acometidas a&#233;reas de BT.</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae202_acometida_aerea_baja_tension.html#heading_2">7.2.4.2	Ducto para acometida a&#233;rea</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae202_acometida_aerea_baja_tension.html#heading_3">7.2.4.3	Acometida a&#233;rea en cable con neutro conc&#233;ntrico</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae202_acometida_aerea_baja_tension.html#heading_4">7.2.4.4	Identificaci&#243;n de acometidas de B.T.</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae202_acometida_aerea_baja_tension.html#heading_5">7.2.4.5	Conductores para acometida a&#233;rea</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae202_acometida_aerea_baja_tension.html#heading_6">7.2.4.5.1	Monof&#225;sicas bifilares a 120V</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae202_acometida_aerea_baja_tension.html#heading_7">7.2.4.5.2	Monof&#225;sicas Trifilares a 120/240V</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae202_acometida_aerea_baja_tension.html#heading_8">7.2.4.5.3	Bif&#225;sicas Trifilares a 120/208V</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae202_acometida_aerea_baja_tension.html#heading_9">7.2.4.5.4	Trif&#225;sicas Tetrafilares 208/120V</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >7.2.4	<a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a> A&#201;REA</h2>
Se considerar&#225; <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a&#233;rea a los conductores que van en forma a&#233;rea desde las redes de distribuci&#243;n hasta un inmueble, en el cual se ha instalado una caja para medidor(es).<br /><br />Las acometidas de <a href="ae202_acometida_aerea_baja_tension.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> podr&#225;n ser a&#233;reas hasta cargas iguales a 35 kW y con conductores de cobre aislados desde calibre N 8 AWG (8,36 mm<sup>2</sup>) hasta N 4 AWG (21,15 mm<sup>2</sup>). En casos especiales, donde se requiera un calibre mayor para garantizar los niveles de regulaci&#243;n (Ver Generalidades), se permitir&#225; utilizar calibre N&#176; 2 AWG ( 33,62 mm<sup>2</sup>). La forma de conexi&#243;n de los conductores de la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a la red de distribuci&#243;n deber&#225; hacerse teniendo en cuenta el calibre y el material, usando conectores apropiados de acuerdo con las normas para las conexiones aluminio - cobre o cobre - cobre.<br /><br />La <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a&#233;rea no deber&#225; sobrepasar el valor del 1 % de regulaci&#243;n de <a href="ae202_acometida_aerea_baja_tension.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a>, cuando est&#225; conectada a la red de distribuci&#243;n de <a href="ae202_acometida_aerea_baja_tension.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a>.<br /><br />La derivaci&#243;n de la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a&#233;rea con conductor antifraude desde la red a&#233;rea de <a href="ae202_acometida_aerea_baja_tension.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> trenzada o abierta (redes existentes sin remodelar), se muestra  en la Norma <a href="ae217_acometida_aerea_baja_tension_cable_antifraude.html" class="externalLink">AE217<span class="externalLinkIcon"></span></a> y <a href="ae218_acometida_aerea_baja_tension_red_trenzada.html" class="externalLink">AE218<span class="externalLinkIcon"></span></a><br /><br />Cuando la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> es exclusiva desde el transformador de distribuci&#243;n, el calibre de los conductores deber&#225; ser tal que la regulaci&#243;n no supere el 3 % en la zona urbana y del 7 % en las redes veredales rurales.<br /><br />La llegada de la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a los inmuebles se deber&#225; realizar de acuerdo con las normas <a href="ae219_acometida_aerea_alternativa_1.html" class="externalLink">AE219<span class="externalLinkIcon"></span></a>, <a href="ae220_acometida_aerea_monofasica_1_8_kw.html" class="externalLink">AE220<span class="externalLinkIcon"></span></a>, <a href="ae2201_acometida_aerea_trifasica.html" class="externalLink">AE220-1<span class="externalLinkIcon"></span></a>, <a href="ae2202_acometida_aerea_trifasica_31_35_kw.html" class="externalLink">AE220-2<span class="externalLinkIcon"></span></a> y <a href="ae2203_acometida_aerea_bifasica_5_20_kw.html" class="externalLink">AE220-3<span class="externalLinkIcon"></span></a><br /><br />Los conductores de la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a un inmueble, no deber&#225;n pasar por el interior ni por encima de otro predio o inmueble. (C&#243;digo <a href="ae202_acometida_aerea_baja_tension.html#" id="version-177" class="externalLink  glosarioLink">el&#233;ctrico</a> Colombiano, Norma NTC 2050, secci&#243;n 230-3) <br />
<h2 id="heading_1" >7.2.4.1	Distancias m&#237;nimas de <a href="ae202_acometida_aerea_baja_tension.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> en acometidas a&#233;reas de BT.</h2>
Los conductores de acometidas a&#233;reas exteriores deber&#225;n tener las siguientes separaciones  del piso m&#237;nimas: (Secci&#243;n 230-24 C&#243;digo <a href="ae202_acometida_aerea_baja_tension.html#" id="version-177" class="externalLink  glosarioLink">el&#233;ctrico</a> Colombiano, Norma NTC 2050)<br /><div style="width:605px;"><table><tr><td colspan="1" rowspan="1" style="width:537px;height:64px;">1.&#160;Distancia  desde  el  piso terminado u otra superficie   accesible   hasta  el  punto  de entrada de la  acometida  o hasta la  parte inferior de la curva  de goteo  antes  de  la entrada&#160;</td><td colspan="1" rowspan="1" style="width:68px;text-align:center">3.00 m </td></tr>
<tr><td colspan="1" rowspan="1" style="height:45px;">2.Sobre la v&#237;a p&#250;blica en &#225;reas  residenciales y comerciales sin tr&#225;fico de camiones</td><td colspan="1" rowspan="1" style="text-align:center">3.60 m </td></tr>
<tr><td colspan="1" rowspan="1" style="height:46px;">3.Sobre la v&#237;a p&#250;blica calles de servicio, &#225;reas de estacionamiento con tr&#225;fico pesado&#160;</td><td colspan="1" rowspan="1" style="text-align:center">5.50 m </td></tr></table><br /></div>Las separaciones verticales de todos los conductores est&#225;n referidas en una temperatura de 15<span class="codeInline">&#176;</span>C. sin viento y con <a href="ae202_acometida_aerea_baja_tension.html#" id="version-207" class="externalLink  glosarioLink">flecha</a> final sin carga en el conductor. (C&#243;digo <a href="ae202_acometida_aerea_baja_tension.html#" id="version-177" class="externalLink  glosarioLink">el&#233;ctrico</a> Colombiano, Norma NTC 2050, secci&#243;n 230-24)<br /><br />Los conductores deber&#225;n tener una separaci&#243;n horizontal no menor de un metro (1 m) de las ventanas, puertas, salidas de <a href="ae202_acometida_aerea_baja_tension.html#" id="version-183" class="externalLink  glosarioLink">emergencia</a> o sitios semejantes. Cuando &#233;stos son tendidos por encima de los anteriores obst&#225;culos se considerar&#225; fuera de su alcance.<br />
<h2 id="heading_2" >7.2.4.2	Ducto para <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a&#233;rea</h2>
El ducto de la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a&#233;rea se iniciar&#225; en el capacete donde los conductores entran al inmueble y llegar&#225; hasta la caja de medidores. <br /><br />El ducto de la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a&#233;rea deber&#225; cumplir con los siguientes requisitos:<br /><br />a)	Ser herm&#233;tico<br />b)	Calibre m&#237;nimo &#190; ” en tubo met&#225;lico galvanizado tipo IMC o R&#237;gido, para instalaci&#243;n empotrado hasta la caja del medidor.<br />c)	No podr&#225; tener derivaciones ni perforaciones desde el inicio hasta la caja del medidor o armario de medidores.<br />d)	Deber&#225; estar incrustado en los muros, con excepci&#243;n de las paredes prefabricadas donde podr&#225;n ir superpuestos a partir del punto de entrada del tubo a la edificaci&#243;n.<br />
<h2 id="heading_3" >7.2.4.3	<a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">Acometida</a> a&#233;rea en <a href="ae202_acometida_aerea_baja_tension.html#" id="version-107" class="externalLink  glosarioLink">cable</a> con neutro conc&#233;ntrico</h2>
Para las nuevas instalaciones y para aquellas existentes, donde se han encontrado fraudes o se realicen normalizaciones, la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> se har&#225; en <a href="ae202_acometida_aerea_baja_tension.html#" id="version-107" class="externalLink  glosarioLink">cable</a> con neutro conc&#233;ntrico para las monof&#225;sicas y bif&#225;sicas y <a href="ae202_acometida_aerea_baja_tension.html#" id="version-107" class="externalLink  glosarioLink">cable</a> trenzado para las trif&#225;sicas, cuyas caracter&#237;sticas y calibres se muestran en las Normas <a href="../../../Especificacion/cables/et112_cable_cobre_acometidas_trifasicas.html" class="externalLink">ET 112<span class="externalLinkIcon"></span></a> y <a href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html" class="externalLink">E-BT-0003<span class="externalLinkIcon"></span></a>.<br /><br />Los calibres de los cables de cobre trenzado para acometidas trif&#225;sicas son los siguientes:<br />
<ul><li>Acometidas trif&#225;sicas 3x8<span class="codeInline">+</span>1xl0 AWG, 3x6<span class="codeInline">+</span>1x8 AWG, 3x4<span class="codeInline">+</span>1x6 AWG y 3x2<span class="codeInline">+</span>1x4 AWG.</li></ul>
<br />Los calibres de los cables de cobre con neutro conc&#233;ntrico normalizado son  los siguientes:<br />
<ul><li>Acometidas monof&#225;sicas: Seg&#250;n ASTM: 2x8 AWG, 2x6 AWG, 2x4 AWG y seg&#250;n IEC: 2x10 mm<sup>2</sup> y 2x16 mm<sup>2</sup>.</li></ul>

<ul><li>Acometidas bif&#225;sicas: Seg&#250;n ASTM 2x8<span class="codeInline">+</span>1x8 AWG, 2x6<span class="codeInline">+</span>1x6 AWG, 2x4<span class="codeInline">+1</span>x4 AWG y seg&#250;n IEC:  3x10 mm<sup>2</sup>, 3x16 mm<sup>2</sup> y 3x25 mm<sup>2</sup>.</li></ul>
<br />Los conductores con neutro conc&#233;ntrico indicados en la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-196" class="externalLink  glosarioLink">especificaci&#243;n t&#233;cnica</a> corporativa <a href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html" class="externalLink">E-BT-0003<span class="externalLinkIcon"></span></a>, estar&#225;n conformados por un conductor de neutro, cableado helicoidalmente sobre uno o dos conductores de <a href="ae202_acometida_aerea_baja_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a> aislados en polietileno reticulado y una cubierta exterior en PVC.(Ver <a href="ae205_caracteristicas_cables_acometidas_awg.html" class="externalLink">AE205<span class="externalLinkIcon"></span></a>)<br /><br />Los cables trenzados para acometidas estar&#225;n conformados por tres conductores de <a href="ae202_acometida_aerea_baja_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a> y un conductor de neutro aislados en polietileno.<br /><br />Los conductores de <a href="ae202_acometida_aerea_baja_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a> y de neutro ser&#225;n en cobre blando, y la chaqueta exterior de los cables terminados, en PVC.<br /><br />El n&#250;mero y calibre de los alambres que conforman el neutro del <a href="ae202_acometida_aerea_baja_tension.html#" id="version-107" class="externalLink  glosarioLink">cable</a> con neutro conc&#233;ntrico, deber&#225;n ser tales que, el &#225;rea y la resistencia el&#233;ctrica equivalente, sea como m&#237;nimo la correspondiente a los calibres indicados en la <a href="ae205_caracteristicas_cables_acometidas_awg.html" class="externalLink">AE205<span class="externalLinkIcon"></span></a>.<br />
<h2 id="heading_4" >7.2.4.4	Identificaci&#243;n de acometidas de B.T.</h2>
Los conductores de la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> y activos se identificar&#225;n en todos sus puntos de conexi&#243;n utilizando el c&#243;digo de colores descrito en la norma <a href="ae205_caracteristicas_cables_acometidas_awg.html" class="externalLink">AE205<span class="externalLinkIcon"></span></a> “Caracter&#237;sticas de los cables para acometidas en AWG y mm<sup>2</sup> 600 V”.<br />
<h2 id="heading_5" >7.2.4.5	Conductores para <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a&#233;rea</h2>
A continuaci&#243;n se presentan los m&#225;ximos calibres para las acometidas a&#233;reas de B.T. hasta cargas iguales a 35 kW utilizando un factor de demanda igual a uno (1), recomendado para disminuir las p&#233;rdidas; este factor no es obligatorio, ya que el m&#237;nimo calibre del conductor de la <a href="ae202_acometida_aerea_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> se obtendr&#225; aplicando los factores de demanda estipulados en la NTC 2050 secci&#243;n 220. <br />
<h2 id="heading_6" >7.2.4.5.1	Monof&#225;sicas bifilares a 120V</h2><div style="width:598px;"><table><tr><td colspan="1" rowspan="1" style="width:103px;height:66px;text-align:center"><b>Carga contratada (kW)</b></td><td colspan="1" rowspan="1" style="width:165px;text-align:center"><b>Calibre del conductor con neutro conc&#233;ntrico CU (AWG) 75&#176;C</b></td><td colspan="1" rowspan="1" style="width:165px;text-align:center"><b>Calibre del conductor con neutro conc&#233;ntrico CU (mm<sup>2 </sup>) 90&#176;C</b></td><td colspan="1" rowspan="1" style="width:165px;text-align:center"><b>Calibre del conductor con neutro conc&#233;ntrico AL (mm<sup>2 </sup>) 90&#176;C</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">2x8</td><td colspan="1" rowspan="1" style="text-align:center">2x10</td><td colspan="1" rowspan="1" style="text-align:center">2x10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">2x8</td><td colspan="1" rowspan="1" style="text-align:center">2x10</td><td colspan="1" rowspan="1" style="text-align:center">2x10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center">2x6</td><td colspan="1" rowspan="1" style="text-align:center">2x10</td><td colspan="1" rowspan="1" style="text-align:center">2x16</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">8</td><td colspan="1" rowspan="1" style="text-align:center">2x6</td><td colspan="1" rowspan="1" style="text-align:center">2x10</td><td colspan="1" rowspan="1" style="text-align:center">2x16</td></tr></table><br /></div><h2 id="heading_7" >7.2.4.5.2	Monof&#225;sicas Trifilares a 120/240V</h2><div style="width:598px;"><table><tr><td colspan="1" rowspan="1" style="width:103px;height:66px;text-align:center"><b>Carga contratada (kW)</b></td><td colspan="1" rowspan="1" style="width:165px;text-align:center"><b>Calibre del conductor con neutro conc&#233;ntrico CU (AWG) 75&#176;C</b></td><td colspan="1" rowspan="1" style="width:165px;text-align:center"><b>Calibre del conductor con neutro conc&#233;ntrico CU (mm<sup>2 </sup>) 90&#176;C</b></td><td colspan="1" rowspan="1" style="width:165px;text-align:center"><b>Calibre del conductor con neutro conc&#233;ntrico CU (mm<sup>2 </sup>) 90&#176;C</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2 – 9</td><td colspan="1" rowspan="1" style="text-align:center">2x8<span class="codeInline">+</span>8</td><td colspan="1" rowspan="1" style="text-align:center">2x10+10</td><td colspan="1" rowspan="1" style="text-align:center">2x10<span class="codeInline">+</span>10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">10 – 14 </td><td colspan="1" rowspan="1" style="text-align:center">2x8<span class="codeInline">+</span>8</td><td colspan="1" rowspan="1" style="text-align:center">2x10+10</td><td colspan="1" rowspan="1" style="text-align:center">2x10<span class="codeInline">+</span>10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">15 – 19 </td><td colspan="1" rowspan="1" style="text-align:center">2x6<span class="codeInline">+</span>6</td><td colspan="1" rowspan="1" style="text-align:center">2x10+10</td><td colspan="1" rowspan="1" style="text-align:center">2x16<span class="codeInline">+</span>16</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">20 – 25</td><td colspan="1" rowspan="1" style="text-align:center">2x4<span class="codeInline">+</span>4</td><td colspan="1" rowspan="1" style="text-align:center">2x16+16</td><td colspan="1" rowspan="1" style="text-align:center">2x25<span class="codeInline">+</span>25</td></tr></table><br /></div><h2 id="heading_8" >7.2.4.5.3	Bif&#225;sicas Trifilares a 120/208V</h2><div style="width:598px;"><table><tr><td colspan="1" rowspan="1" style="width:103px;height:66px;text-align:center"><b>Carga contratada (kW)</b></td><td colspan="1" rowspan="1" style="width:165px;text-align:center"><b>Calibre del conductor con neutro conc&#233;ntrico CU (AWG) 75&#176;C</b></td><td colspan="1" rowspan="1" style="width:165px;text-align:center"><b>Calibre del conductor con neutro conc&#233;ntrico CU (mm<sup>2 </sup>) 90&#176;C</b></td><td colspan="1" rowspan="1" style="width:165px;text-align:center"><b>Calibre del conductor con neutro conc&#233;ntrico AL (mm<sup>2 </sup>) 90&#176;C</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2 – 9</td><td colspan="1" rowspan="1" style="text-align:center">2x8<span class="codeInline">+</span>8</td><td colspan="1" rowspan="1" style="text-align:center">2x10+10</td><td colspan="1" rowspan="1" style="text-align:center">2x10<span class="codeInline">+</span>10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">10 – 15 </td><td colspan="1" rowspan="1" style="text-align:center">2x8<span class="codeInline">+</span>8</td><td colspan="1" rowspan="1" style="text-align:center">2x10+10</td><td colspan="1" rowspan="1" style="text-align:center">2x10<span class="codeInline">+</span>10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">16 - 18</td><td colspan="1" rowspan="1" style="text-align:center">2x6<span class="codeInline">+</span>6</td><td colspan="1" rowspan="1" style="text-align:center">2x10+10</td><td colspan="1" rowspan="1" style="text-align:center">2x10<span class="codeInline">+</span>10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">15 – 20 </td><td colspan="1" rowspan="1" style="text-align:center">2x6<span class="codeInline">+</span>6</td><td colspan="1" rowspan="1" style="text-align:center">2x10+10</td><td colspan="1" rowspan="1" style="text-align:center">2x16<span class="codeInline">+</span>16</td></tr></table><br /></div><h2 id="heading_9" >7.2.4.5.4	Trif&#225;sicas Tetrafilares 208/120V</h2><div style="width:348px;"><table><tr><td colspan="1" rowspan="1" style="width:145px;height:40px;text-align:center"><b>Carga Contratada (kW)</b></td><td colspan="1" rowspan="1" style="width:203px;text-align:center"><b>Calibre del Conductor y Neutro aislados (AWG)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">9 – 11</td><td colspan="1" rowspan="1" style="text-align:center">3x8+1x10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">12 – 14</td><td colspan="1" rowspan="1" style="text-align:center">3x8+1x10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">15 – 19</td><td colspan="1" rowspan="1" style="text-align:center">3x8+1x10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">20 – 24</td><td colspan="1" rowspan="1" style="text-align:center">3x6+1x8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">25 – 29</td><td colspan="1" rowspan="1" style="text-align:center">3x4+1x6</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">30 – 35 </td><td colspan="1" rowspan="1" style="text-align:center">3x2+1x6</td></tr></table><br /></div>
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1575, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
