<!DOCTYPE html>
<html>
<head>
	<title>AE204-2 Características de los cables subterraneos de BT – THWN-2/THHN  | Likinormas</title>
	<meta name="description" content="Características de los cables subterraneos de BT – THWN-2/THHN. Indica las caracteristicas tecnicas y su aplicación

" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1720" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1720.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1720" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1720" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '104');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>AE204-2 Caracter&#237;sticas de los cables subterraneos de BT – THWN-2/THHN </h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">AE 204-2 </div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">01/01/2004</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1720">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1720&amp;nodoid=1720', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>

    <div class="modulo">
        <div class="titu_modulo">
            Relacionados
        </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cables/et126_bus_barras.html">ET126 Bus de barras</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
    </div>

			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#heading_0">CARACTER&#205;STICAS DEL CABLE MONOPOLAR DE COBRE THWN-2/THHN</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#heading_1">CONDICIONES DE SERVICIO</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#heading_2">MATERIAL</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#heading_3">MARCACI&#211;N</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >CARACTER&#205;STICAS DEL <a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> MONOPOLAR DE COBRE THWN-2/THHN</h2><div style="width:784px;"><table><tr><td colspan="1" rowspan="2" style="width:94px;height:10px;text-align:center"><b>Calibre AWG o Kcmil <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1720/Dibujo AE 204-2.JPG" src="http://likinormas.micodensa.com/media/cache/images/500x355/wikiimages/343739313336383030-2660-Dibujo AE 204-2.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div></b></td><td colspan="1" rowspan="2" style="width:79px;text-align:center"><b>Construcci&#243;n conductor de <a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-205" class="externalLink  glosarioLink">fase</a> No. Hilos x Di&#225;metro (mm)</b></td><td colspan="1" rowspan="2" style="width:78px;text-align:center"><b>Espesor del Aislamiento de la <a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-205" class="externalLink  glosarioLink">fase</a> (PVC) (mm)</b></td><td colspan="1" rowspan="2" style="width:78px;text-align:center"><b>Espesor chaqueta de nylon (mm)</b></td><td colspan="1" rowspan="2" style="width:78px;text-align:center"><b>Di&#225;metro ex. Del conductor (mm)</b></td><td colspan="1" rowspan="2" style="width:74px;text-align:center"><b>Peso total del conductor (Kg/Km)</b></td><td colspan="2" rowspan="1" style="width:136px;text-align:center"><b>Impedancia a 45&#176;C (1)</b></td><td colspan="1" rowspan="1" style="width:77px;text-align:center"><b><a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-117" class="externalLink  glosarioLink">Capacidad de Corriente</a> (A)</b></td><td colspan="1" rowspan="2" style="width:90px;text-align:center"><b>Constante regulaci&#243;n [% / kVA-m] 208/120 V 3f, 4 hilos</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center"><b>R (d.c.) [Ohmios/Km] <a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-298" class="externalLink  glosarioLink">nominal</a></b></td><td colspan="1" rowspan="1" style="text-align:center"><b>XL [Ohmios/Km]</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>En Ducto -2</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">500</td><td colspan="1" rowspan="1" style="text-align:center">37x2,95</td><td colspan="1" rowspan="1" style="text-align:center">1,52</td><td colspan="1" rowspan="1" style="text-align:center">0,2</td><td colspan="1" rowspan="1" style="text-align:center">24,11</td><td colspan="1" rowspan="1" style="text-align:center">2491</td><td colspan="1" rowspan="1" style="text-align:center">0,07776</td><td colspan="1" rowspan="1" style="text-align:center">0,10695</td><td colspan="1" rowspan="1" style="text-align:center">430</td><td colspan="1" rowspan="1" style="text-align:center">0,00026</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">400</td><td colspan="1" rowspan="1" style="text-align:center">37x2,64</td><td colspan="1" rowspan="1" style="text-align:center">1,52</td><td colspan="1" rowspan="1" style="text-align:center">0,2</td><td colspan="1" rowspan="1" style="text-align:center">21,93</td><td colspan="1" rowspan="1" style="text-align:center">2011</td><td colspan="1" rowspan="1" style="text-align:center">0,0972</td><td colspan="1" rowspan="1" style="text-align:center">0,10788</td><td colspan="1" rowspan="1" style="text-align:center">380</td><td colspan="1" rowspan="1" style="text-align:center">0,00031</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">350</td><td colspan="1" rowspan="1" style="text-align:center">37x2,47</td><td colspan="1" rowspan="1" style="text-align:center">1,52</td><td colspan="1" rowspan="1" style="text-align:center">0,2</td><td colspan="1" rowspan="1" style="text-align:center">20,73</td><td colspan="1" rowspan="1" style="text-align:center">1770</td><td colspan="1" rowspan="1" style="text-align:center">0,11108</td><td colspan="1" rowspan="1" style="text-align:center">0,1089</td><td colspan="1" rowspan="1" style="text-align:center">350</td><td colspan="1" rowspan="1" style="text-align:center">0,00034</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">250</td><td colspan="1" rowspan="1" style="text-align:center">37x2,09</td><td colspan="1" rowspan="1" style="text-align:center">1,52</td><td colspan="1" rowspan="1" style="text-align:center">0,2</td><td colspan="1" rowspan="1" style="text-align:center">18,06</td><td colspan="1" rowspan="1" style="text-align:center">1286</td><td colspan="1" rowspan="1" style="text-align:center">0,15551</td><td colspan="1" rowspan="1" style="text-align:center">0,11145</td><td colspan="1" rowspan="1" style="text-align:center">290</td><td colspan="1" rowspan="1" style="text-align:center">0,00043</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">4/0</td><td colspan="1" rowspan="1" style="text-align:center">19x2,68</td><td colspan="1" rowspan="1" style="text-align:center">1,27</td><td colspan="1" rowspan="1" style="text-align:center">0,18</td><td colspan="1" rowspan="1" style="text-align:center">16,3</td><td colspan="1" rowspan="1" style="text-align:center">1077</td><td colspan="1" rowspan="1" style="text-align:center">0,18373</td><td colspan="1" rowspan="1" style="text-align:center">0,11076</td><td colspan="1" rowspan="1" style="text-align:center">260</td><td colspan="1" rowspan="1" style="text-align:center">0,00049</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2/0</td><td colspan="1" rowspan="1" style="text-align:center">19x2,13</td><td colspan="1" rowspan="1" style="text-align:center">1,27</td><td colspan="1" rowspan="1" style="text-align:center">0,18</td><td colspan="1" rowspan="1" style="text-align:center">13,53</td><td colspan="1" rowspan="1" style="text-align:center">695</td><td colspan="1" rowspan="1" style="text-align:center">0,29215</td><td colspan="1" rowspan="1" style="text-align:center">0,11507</td><td colspan="1" rowspan="1" style="text-align:center">195</td><td colspan="1" rowspan="1" style="text-align:center">0,00072</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">1/0</td><td colspan="1" rowspan="1" style="text-align:center">19x1,89</td><td colspan="1" rowspan="1" style="text-align:center">1,27</td><td colspan="1" rowspan="1" style="text-align:center">0,18</td><td colspan="1" rowspan="1" style="text-align:center">12,37</td><td colspan="1" rowspan="1" style="text-align:center">560</td><td colspan="1" rowspan="1" style="text-align:center">0,36836</td><td colspan="1" rowspan="1" style="text-align:center">0,11758</td><td colspan="1" rowspan="1" style="text-align:center">170</td><td colspan="1" rowspan="1" style="text-align:center">0,00088</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">7x2,47</td><td colspan="1" rowspan="1" style="text-align:center">1,02</td><td colspan="1" rowspan="1" style="text-align:center">0,15</td><td colspan="1" rowspan="1" style="text-align:center">9,76</td><td colspan="1" rowspan="1" style="text-align:center">358</td><td colspan="1" rowspan="1" style="text-align:center">0,58578</td><td colspan="1" rowspan="1" style="text-align:center">0,11977</td><td colspan="1" rowspan="1" style="text-align:center">130</td><td colspan="1" rowspan="1" style="text-align:center">0,00133</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">7x1,96</td><td colspan="1" rowspan="1" style="text-align:center">1,02</td><td colspan="1" rowspan="1" style="text-align:center">0,15</td><td colspan="1" rowspan="1" style="text-align:center">8,22</td><td colspan="1" rowspan="1" style="text-align:center">234</td><td colspan="1" rowspan="1" style="text-align:center">0,93144</td><td colspan="1" rowspan="1" style="text-align:center">0,12524</td><td colspan="1" rowspan="1" style="text-align:center">95</td><td colspan="1" rowspan="1" style="text-align:center">0,00205</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center">7x1,56</td><td colspan="1" rowspan="1" style="text-align:center">0,76</td><td colspan="1" rowspan="1" style="text-align:center">0,13</td><td colspan="1" rowspan="1" style="text-align:center">6,45</td><td colspan="1" rowspan="1" style="text-align:center">146</td><td colspan="1" rowspan="1" style="text-align:center">1,4812</td><td colspan="1" rowspan="1" style="text-align:center">0,13173</td><td colspan="1" rowspan="1" style="text-align:center">75</td><td colspan="1" rowspan="1" style="text-align:center">0,0032</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">8</td><td colspan="1" rowspan="1" style="text-align:center">7x1,23</td><td colspan="1" rowspan="1" style="text-align:center">0,76</td><td colspan="1" rowspan="1" style="text-align:center">0,13</td><td colspan="1" rowspan="1" style="text-align:center">5,48</td><td colspan="1" rowspan="1" style="text-align:center">97</td><td colspan="1" rowspan="1" style="text-align:center">2,35448</td><td colspan="1" rowspan="1" style="text-align:center">0,13908</td><td colspan="1" rowspan="1" style="text-align:center">55</td><td colspan="1" rowspan="1" style="text-align:center">0,00502</td></tr></table><br /></div><b>Notas:</b><br />(1)	Temperatura del conductor 45&#176;C.<br />(2)	Temperatura ambiente 30&#176;C; un (1) subterr&#225;neo; RHO 120; factor de <a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-113" class="externalLink  glosarioLink">carga</a> 100%, temperatura <a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> del conductor 90&#176;C.<br />
<h2 id="heading_1" >CONDICIONES DE SERVICIO</h2>
Los cables ser&#225;n instalados en sistemas subterr&#225;neos de distribuci&#243;n secundaria de 208/120V de CODENSA. Es especial para instalaciones en sitios abrasivos o contaminados con aceite, grasas, gasolina y otras sustancias qu&#237;micas.<br />
<h2 id="heading_2" >MATERIAL</h2>
Estos cables est&#225;n conformados por un conductor de cobre, aislado con Policloruro de vinilo (PVC 90&#176;C), retardante a la llama, color negro resistente a la acci&#243;n de la intemperie; adicionalmente poseen una chaqueta de nylon (poliamida) que los hace resistentes a la abrasi&#243;n.<br />
<h2 id="heading_3" >MARCACI&#211;N</h2>
El <a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-107" class="externalLink  glosarioLink">cable</a> terminado se deber&#225; marcar sobre la chaqueta de nylon y con una separaci&#243;n m&#225;xima de un (1) metro, en forma legible, duradera e indeleble con la siguiente informaci&#243;n:<br /><br />-	CODENSA S.A. E.S.P.<br />-	Nombre del fabricante.<br />-	N&#250;mero de pedido y/o contrato.<br />-	Nombre y designaci&#243;n del <a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-107" class="externalLink  glosarioLink">cable</a>.<br />-	<a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-384" class="externalLink  glosarioLink">Tensi&#243;n nominal</a> de aislamiento.<br />-	A&#241;o de fabricaci&#243;n.<br />-	Marca secuencial por metro de la longitud del <a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-107" class="externalLink  glosarioLink">cable</a>.<br /><br /><b>NOTA:</b><br /><br />Los valores anexos son solo informativos y no constituyen especificaci&#243;n, para m&#225;s datos rem&#237;tase a la <a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-196" class="externalLink  glosarioLink">Especificaci&#243;n T&#233;cnica</a> <a href="../../../Especificacion/cables/et126_bus_barras.html" class="externalLink">ET 126<span class="externalLinkIcon"></span></a> “<a href="ae2042_caracteristicas_cables_subterraneos_bt_thwn2thhn.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> Monopolar de cobre THWN-2/ THHN”.
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1720, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
