<!DOCTYPE html>
<html>
<head>
	<title>AE205 Características de los cables para acometidas en AWG y mm²  600 V  | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1721" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1721.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1721" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1721" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '104');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>AE205 Caracter&#237;sticas de los cables para acometidas en AWG y mm&#178;  600 V </h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">AE 205 </div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">03/07/2014</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1721">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1721&amp;nodoid=1721', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae205_caracteristicas_cables_acometidas_awg.html#heading_0">CARACTER&#205;STICAS DEL CABLE MONOF&#193;SICO BIFILAR</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae205_caracteristicas_cables_acometidas_awg.html#heading_1">CARACTER&#205;STICAS DEL CABLE BIF&#193;SICO TRIFILAR</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae205_caracteristicas_cables_acometidas_awg.html#heading_2">CARACTER&#205;STICAS DEL CABLE TRIF&#193;SICO TETRAFILAR</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae205_caracteristicas_cables_acometidas_awg.html#heading_3">CONDICIONES DE SERVICIO</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae205_caracteristicas_cables_acometidas_awg.html#heading_4">MATERIAL</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae205_caracteristicas_cables_acometidas_awg.html#heading_5">IDENTIFICACI&#211;N DE LAS FASES</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae205_caracteristicas_cables_acometidas_awg.html#heading_6">MARCACI&#211;N</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >CARACTER&#205;STICAS DEL <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-284" class="externalLink  glosarioLink">MONOF&#193;SICO</a> BIFILAR</h2><div style="width:784px;"><table><tr><td colspan="1" rowspan="2" style="width:84px;height:10px;text-align:center"><b>Calibre AWG <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1721/Dibujo AE 205 Fig 1.JPG" src="http://likinormas.micodensa.com/media/cache/images/500x355/wikiimages/2d31333234323235303130-1801-Dibujo AE 205 Fig 1.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div></b></td><td colspan="1" rowspan="2" style="width:66px;text-align:center"><b>Construcci&#243;n conductor de <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a> No. Hilos x Di&#225;metro (mm)</b></td><td colspan="1" rowspan="2" style="width:73px;text-align:center"><b>Construcci&#243;n  del neutro conc&#233;ntrico No. Hilos x di&#225;metro (mm)</b></td><td colspan="1" rowspan="2" style="width:73px;text-align:center"><b>Espesor del Aislamiento de la <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a>  (PE) (mm)</b></td><td colspan="1" rowspan="2" style="width:70px;text-align:center"><b>Espesor de la  chaqueta (PVC) (mm)</b></td><td colspan="1" rowspan="2" style="width:66px;text-align:center"><b>Di&#225;metro ext. del conductor  (mm)  </b></td><td colspan="2" rowspan="1" style="width:122px;text-align:center"><b>Impedancia a 45&#176;C </b></td><td colspan="2" rowspan="1" style="width:150px;text-align:center"><b><a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-117" class="externalLink  glosarioLink">Capacidad de Corriente</a> (A)</b></td><td colspan="1" rowspan="2" style="width:80px;text-align:center"><b>Constante regulaci&#243;n [% / kVA-m] 120 V  1f, 2 hilos</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center"><b>R (d.c.)  [Ohmios/Km] nominal equivalente f-n </b></td><td colspan="1" rowspan="1" style="text-align:center"><b>XL [Ohmios/Km]</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Al  aire -2</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>En  Ducto -3</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2x8</td><td colspan="1" rowspan="1" style="text-align:center">7x1,23</td><td colspan="1" rowspan="1" style="text-align:center">26x0,643</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">9,56</td><td colspan="1" rowspan="1" style="text-align:center">4,648</td><td colspan="1" rowspan="1" style="text-align:center">0,0658</td><td colspan="1" rowspan="1" style="text-align:center">43</td><td colspan="1" rowspan="1" style="text-align:center">38</td><td colspan="1" rowspan="1" style="text-align:center">0,0292502</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2x6</td><td colspan="1" rowspan="1" style="text-align:center">7x1,56</td><td colspan="1" rowspan="1" style="text-align:center">17x1,024</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">11,29</td><td colspan="1" rowspan="1" style="text-align:center">2,911</td><td colspan="1" rowspan="1" style="text-align:center">0,0562</td><td colspan="1" rowspan="1" style="text-align:center">58</td><td colspan="1" rowspan="1" style="text-align:center">52</td><td colspan="1" rowspan="1" style="text-align:center">0,01836601</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2x4</td><td colspan="1" rowspan="1" style="text-align:center">7x1,96</td><td colspan="1" rowspan="1" style="text-align:center">17x1,290</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">13,02</td><td colspan="1" rowspan="1" style="text-align:center">1,802</td><td colspan="1" rowspan="1" style="text-align:center">0,0625</td><td colspan="1" rowspan="1" style="text-align:center">79</td><td colspan="1" rowspan="1" style="text-align:center">71</td><td colspan="1" rowspan="1" style="text-align:center">0,01145242</td></tr></table><br /></div><div style="width:784px;"><table><tr><td colspan="1" rowspan="2" style="width:84px;height:10px;text-align:center"><b>Calibre mm<sup>2</sup> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1721/Dibujo AE 205 Fig 2.JPG" src="http://likinormas.micodensa.com/media/cache/images/500x355/wikiimages/2d31333236323536363236-1802-Dibujo AE 205 Fig 2.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div></b></td><td colspan="1" rowspan="2" style="width:66px;text-align:center"><b>Construcci&#243;n conductor de <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a> No. Hilos x Di&#225;metro (mm)</b></td><td colspan="1" rowspan="2" style="width:73px;text-align:center"><b>Construcci&#243;n  del neutro  conc&#233;ntrico No. Hilos x di&#225;metro (mm)</b></td><td colspan="1" rowspan="2" style="width:73px;text-align:center"><b>Espesor del Aislamiento de la <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a>  (XLPE) (mm)</b></td><td colspan="1" rowspan="2" style="width:70px;text-align:center"><b>Espesor de la chaqueta (PVC) (mm)</b></td><td colspan="1" rowspan="2" style="width:66px;text-align:center"><b>Di&#225;metro ext. del conductor  (mm)</b></td><td colspan="2" rowspan="1" style="width:122px;text-align:center"><b>Impedancia  a 45&#176;C</b></td><td colspan="2" rowspan="1" style="width:150px;text-align:center"><b><a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-117" class="externalLink  glosarioLink">Capacidad de Corriente</a> (A)</b></td><td colspan="1" rowspan="2" style="width:80px;text-align:center"><b>Constante regulaci&#243;n [% / kVA-m] 120 V  1f, 2 hilos</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center"><b>R (d.c.) [Ohmios/Km]  nominal equivalente f-n </b></td><td colspan="1" rowspan="1" style="text-align:center"><b>XL [Ohmios/Km]</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Al aire -2</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>En  Ducto -3</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2x10</td><td colspan="1" rowspan="1" style="text-align:center">7x1,35</td><td colspan="1" rowspan="1" style="text-align:center">1,024x13 (4)</td><td colspan="1" rowspan="1" style="text-align:center">0,7</td><td colspan="1" rowspan="1" style="text-align:center">1,4</td><td colspan="1" rowspan="1" style="text-align:center">9,1</td><td colspan="1" rowspan="1" style="text-align:center">3,9</td><td colspan="1" rowspan="1" style="text-align:center">0,058</td><td colspan="1" rowspan="1" style="text-align:center">72</td><td colspan="1" rowspan="1" style="text-align:center">59</td><td colspan="1" rowspan="1" style="text-align:center">0,0245789</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2x16</td><td colspan="1" rowspan="1" style="text-align:center">7x1,70</td><td colspan="1" rowspan="1" style="text-align:center">1,29x13(4)</td><td colspan="1" rowspan="1" style="text-align:center">0,7</td><td colspan="1" rowspan="1" style="text-align:center">1,4</td><td colspan="1" rowspan="1" style="text-align:center">10,1</td><td colspan="1" rowspan="1" style="text-align:center">2,44</td><td colspan="1" rowspan="1" style="text-align:center">0,052</td><td colspan="1" rowspan="1" style="text-align:center">94</td><td colspan="1" rowspan="1" style="text-align:center">79</td><td colspan="1" rowspan="1" style="text-align:center">0,0154227</td></tr></table><br /></div><h2 id="heading_1" >CARACTER&#205;STICAS DEL <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> BIF&#193;SICO TRIFILAR</h2>
<div style="width:784px;"><table><tr><td colspan="1" rowspan="2" style="width:84px;height:10px;text-align:center"><b>Calibre AWG <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1721/Dibujo AE 205 Fig 3.JPG" src="http://likinormas.micodensa.com/media/cache/images/500x355/wikiimages/2d31333139383939363334-2443-Dibujo AE 205 Fig 3.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div></b></td><td colspan="1" rowspan="2" style="width:66px;text-align:center"><b>Construcci&#243;n conductor de <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a> No. Hilos x Di&#225;metro (mm)</b></td><td colspan="1" rowspan="2" style="width:73px;text-align:center"><b>Construcci&#243;n  del neutro  conc&#233;ntrico No. Hilos x di&#225;metro (mm)</b></td><td colspan="1" rowspan="2" style="width:73px;text-align:center"><b>Espesor del Aislamiento de la <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a>  (PE) (mm)</b></td><td colspan="1" rowspan="2" style="width:70px;text-align:center"><b>Espesor de la chaqueta (PVC) (mm) </b></td><td colspan="1" rowspan="2" style="width:66px;text-align:center"><b>Di&#225;metro ext. del  conductor ancho x alto (mm) </b></td><td colspan="2" rowspan="1" style="width:122px;text-align:center"><b>Impedancia a 45&#176;C</b></td><td colspan="2" rowspan="1" style="width:150px;text-align:center"><b><a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-117" class="externalLink  glosarioLink">Capacidad de Corriente</a> (A)</b></td><td colspan="1" rowspan="2" style="width:80px;text-align:center"><b>Constante regulaci&#243;n [% / kVA-m] 208 V 2f, 3 hilos</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center"><b>R (d.c.) [Ohmios/Km] nominal por <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a> </b></td><td colspan="1" rowspan="1" style="text-align:center"><b>XL [Ohmios/Km]</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Al  aire -2</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>En  Ducto -3</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2x8+8</td><td colspan="1" rowspan="1" style="text-align:center">7x1,23</td><td colspan="1" rowspan="1" style="text-align:center">41x0,511</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">1,52</td><td colspan="1" rowspan="1" style="text-align:center">16x10  </td><td colspan="1" rowspan="1" style="text-align:center">2,308</td><td colspan="1" rowspan="1" style="text-align:center">0,1125</td><td colspan="1" rowspan="1" style="text-align:center">43</td><td colspan="1" rowspan="1" style="text-align:center">38</td><td colspan="1" rowspan="1" style="text-align:center">0,00536</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2x6+6</td><td colspan="1" rowspan="1" style="text-align:center">7x1,56</td><td colspan="1" rowspan="1" style="text-align:center">41x0,643</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">1,52</td><td colspan="1" rowspan="1" style="text-align:center">18,2x11,3</td><td colspan="1" rowspan="1" style="text-align:center">1,452</td><td colspan="1" rowspan="1" style="text-align:center">0,1063</td><td colspan="1" rowspan="1" style="text-align:center">58</td><td colspan="1" rowspan="1" style="text-align:center">52</td><td colspan="1" rowspan="1" style="text-align:center">0,00339</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2x4+6</td><td colspan="1" rowspan="1" style="text-align:center">7x1,96</td><td colspan="1" rowspan="1" style="text-align:center">41x0,643</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">2,03</td><td colspan="1" rowspan="1" style="text-align:center">21,6x13,5</td><td colspan="1" rowspan="1" style="text-align:center">0,913</td><td colspan="1" rowspan="1" style="text-align:center">0,1011</td><td colspan="1" rowspan="1" style="text-align:center">79</td><td colspan="1" rowspan="1" style="text-align:center">71</td><td colspan="1" rowspan="1" style="text-align:center">0,00215</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">2x4+4</td><td colspan="1" rowspan="1" style="text-align:center">7x1,96</td><td colspan="1" rowspan="1" style="text-align:center">41x0,813</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">2,03</td><td colspan="1" rowspan="1" style="text-align:center">22x13,8</td><td colspan="1" rowspan="1" style="text-align:center">0,913</td><td colspan="1" rowspan="1" style="text-align:center">0,1011</td><td colspan="1" rowspan="1" style="text-align:center">79</td><td colspan="1" rowspan="1" style="text-align:center">71</td><td colspan="1" rowspan="1" style="text-align:center">0,00215</td></tr></table><br /></div><div style="width:784px;"><table><tr><td colspan="1" rowspan="2" style="width:84px;height:10px;text-align:center"><b>Calibre mm<sup>2</sup> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1721/Dibujo AE 205 Fig 4.JPG" src="http://likinormas.micodensa.com/media/cache/images/500x355/wikiimages/2d31333231393331323530-2281-Dibujo AE 205 Fig 4.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div></b></td><td colspan="1" rowspan="2" style="width:66px;text-align:center"><b>Construcci&#243;n conductor de <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a> No. Hilos x Di&#225;metro (mm)</b></td><td colspan="1" rowspan="2" style="width:73px;text-align:center"><b>Construcci&#243;n  del neutro  conc&#233;ntrico No. Hilos x di&#225;metro  (mm)</b></td><td colspan="1" rowspan="2" style="width:73px;text-align:center"><b>Espesor del Aislamiento de la <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a>  (XLPE) (mm)</b></td><td colspan="1" rowspan="2" style="width:70px;text-align:center"><b>Espesor de la  chaqueta (PVC) (mm) </b></td><td colspan="1" rowspan="2" style="width:66px;text-align:center"><b>Di&#225;metro ext. del conductor (mm) </b></td><td colspan="2" rowspan="1" style="width:122px;text-align:center"><b>Impedancia a 45&#176;C</b></td><td colspan="2" rowspan="1" style="width:150px;text-align:center"><b><a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-117" class="externalLink  glosarioLink">Capacidad de Corriente</a> (A)</b></td><td colspan="1" rowspan="2" style="width:80px;text-align:center"><b>Constante regulaci&#243;n [% / kVA-m] 208 V 2f, 3 hilos</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center"><b>R (d.c.)  [Ohmios/Km] nominal por <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a></b></td><td colspan="1" rowspan="1" style="text-align:center"><b>XL [Ohmios/Km]</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Al aire -2</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>En Ducto -3</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">3x10</td><td colspan="1" rowspan="1" style="text-align:center">7x1,35</td><td colspan="1" rowspan="1" style="text-align:center">-4</td><td colspan="1" rowspan="1" style="text-align:center">0,7</td><td colspan="1" rowspan="1" style="text-align:center">1,8</td><td colspan="1" rowspan="1" style="text-align:center">16</td><td colspan="1" rowspan="1" style="text-align:center">1,956</td><td colspan="1" rowspan="1" style="text-align:center">0,0989</td><td colspan="1" rowspan="1" style="text-align:center">72</td><td colspan="1" rowspan="1" style="text-align:center">59</td><td colspan="1" rowspan="1" style="text-align:center">0,004547</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">3x16</td><td colspan="1" rowspan="1" style="text-align:center">7x1,70</td><td colspan="1" rowspan="1" style="text-align:center">-4</td><td colspan="1" rowspan="1" style="text-align:center">0,7</td><td colspan="1" rowspan="1" style="text-align:center">1,8</td><td colspan="1" rowspan="1" style="text-align:center">18</td><td colspan="1" rowspan="1" style="text-align:center">1,215</td><td colspan="1" rowspan="1" style="text-align:center">0,0946</td><td colspan="1" rowspan="1" style="text-align:center">94</td><td colspan="1" rowspan="1" style="text-align:center">79</td><td colspan="1" rowspan="1" style="text-align:center">0,002843</td></tr></table><br /></div><h2 id="heading_2" >CARACTER&#205;STICAS DEL <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-107" class="externalLink  glosarioLink">CABLE</a> TRIF&#193;SICO TETRAFILAR</h2><div style="width:888px;"><table><tr><td colspan="1" rowspan="3" style="width:77px;height:10px;text-align:center"><b>Calibre AWG <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1721/Dibujo AE 205 Fig 5.JPG" src="http://likinormas.micodensa.com/media/cache/images/500x355/wikiimages/2d31333332333531343734-2420-Dibujo AE 205 Fig 5.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div></b></td><td colspan="1" rowspan="3" style="width:63px;text-align:center"><b>Construcci&#243;n conductor de <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a> No. Hilos x Di&#225;metro (mm) </b></td><td colspan="1" rowspan="3" style="width:70px;text-align:center"><b>Construcci&#243;n  del neutro  No. Hilos x di&#225;metro (mm) </b></td><td colspan="2" rowspan="2" style="width:140px;text-align:center"><b>Espesor del Aislamiento  (PE) (mm)</b></td><td colspan="1" rowspan="3" style="width:64px;text-align:center"><b>Espesor de la chaqueta (PVC) (mm) </b></td><td colspan="1" rowspan="3" style="width:58px;text-align:center"><b>Di&#225;metro ext. del conductor  (mm)  </b></td><td colspan="3" rowspan="1" style="width:195px;text-align:center"><b>Impedancia nominal a 45&#176;C</b></td><td colspan="2" rowspan="2" style="width:148px;text-align:center"><b><a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-117" class="externalLink  glosarioLink">Capacidad de Corriente</a> (A)</b></td><td colspan="1" rowspan="3" style="width:73px;text-align:center"><b>Constante regulaci&#243;n [% / kVA-m] 208/120 V 3f, 4 hilos</b></td></tr>
<tr><td colspan="2" rowspan="1" style="height:10px;text-align:center"><b>R (d.c.) [Ohmios/Km]</b></td><td colspan="1" rowspan="2" style="text-align:center"><b>XL [Ohmios/Km]</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center"><b><a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a></b></td><td colspan="1" rowspan="1" style="text-align:center"><b>neutro</b></td><td colspan="1" rowspan="1" style="text-align:center"><b><a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a></b></td><td colspan="1" rowspan="1" style="text-align:center"><b>neutro</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Al  aire -2</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>En  Ducto -3</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">3x8+10</td><td colspan="1" rowspan="1" style="text-align:center">7x1,23</td><td colspan="1" rowspan="1" style="text-align:center">1x2,588</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">0,76</td><td colspan="1" rowspan="1" style="text-align:center">1,52</td><td colspan="1" rowspan="1" style="text-align:center">16,58</td><td colspan="1" rowspan="1" style="text-align:center">2,31</td><td colspan="1" rowspan="1" style="text-align:center">3,6</td><td colspan="1" rowspan="1" style="text-align:center">0,11</td><td colspan="1" rowspan="1" style="text-align:center">57</td><td colspan="1" rowspan="1" style="text-align:center">53</td><td colspan="1" rowspan="1" style="text-align:center">0,00501</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">3x6+8</td><td colspan="1" rowspan="1" style="text-align:center">7x1,56</td><td colspan="1" rowspan="1" style="text-align:center">7x1,23</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">0,76</td><td colspan="1" rowspan="1" style="text-align:center">1,52</td><td colspan="1" rowspan="1" style="text-align:center">18,95</td><td colspan="1" rowspan="1" style="text-align:center">1,45</td><td colspan="1" rowspan="1" style="text-align:center">2,31</td><td colspan="1" rowspan="1" style="text-align:center">0,10449</td><td colspan="1" rowspan="1" style="text-align:center">77</td><td colspan="1" rowspan="1" style="text-align:center">69</td><td colspan="1" rowspan="1" style="text-align:center">0,00319</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">3x4+6</td><td colspan="1" rowspan="1" style="text-align:center">7x1,96</td><td colspan="1" rowspan="1" style="text-align:center">7x1,56</td><td colspan="1" rowspan="1" style="text-align:center">1,14</td><td colspan="1" rowspan="1" style="text-align:center">0,76</td><td colspan="1" rowspan="1" style="text-align:center">1,52</td><td colspan="1" rowspan="1" style="text-align:center">23,28</td><td colspan="1" rowspan="1" style="text-align:center">0,91</td><td colspan="1" rowspan="1" style="text-align:center">1,45</td><td colspan="1" rowspan="1" style="text-align:center">0,09935</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center">91</td><td colspan="1" rowspan="1" style="text-align:center">0,00204</td></tr></table><br /></div><b>Notas:</b><br /><br />(1)	Temperatura del conductor 45&#176;C.<br />(2)	Temperatura ambiente 30&#176;C; temperatura del conductor 75&#176;C, para los conductores en AWG y 90&#176;C para los conductores en mm<sup>2</sup>.<br />(3)	Temperatura ambiente 20&#176;C; un (1) subterr&#225;neo; RHO 120; factor de <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-113" class="externalLink  glosarioLink">carga</a> 100%. <br />(4)	Se debe garantizar un cubrimiento m&#237;nimo del 90%, con un di&#225;metro de los hilos de neutro superior o igual a 0,4 mm.<br />
<h2 id="heading_3" >CONDICIONES DE SERVICIO</h2>
Los cables ser&#225;n instalados en sistemas a&#233;reos y subterr&#225;neos de distribuci&#243;n secundaria de 208/120V de CODENSA. <br />
<h2 id="heading_4" ><a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-274" class="externalLink  glosarioLink">MATERIAL</a></h2>
Los cables conc&#233;ntricos est&#225;n conformados por uno o dos conductores de cobre, aislados con polietileno (PE) para conductores en AWG y (XLPE) para conductores en mm<sup>2</sup>, y rodeados conc&#233;ntricamente por un conjunto de hilos de cobre desnudo, dispuestos en forma helicoidal y una cubierta de Cloruro de Polivinilo 75&#176;C (PVC), color negro resistente a la acci&#243;n de la intemperie.<br /><br />Para los cables trif&#225;sicos tetrafilares el <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-107" class="externalLink  glosarioLink">cable</a> &#233;sta conformado por cuatro conductores de cobre, aislados con polietileno  (PE), dispuestos en forma helicoidal y una cubierta de Cloruro de Polivinilo (PVC), de color negro resistente a la acci&#243;n de la intemperie. <br />
<h2 id="heading_5" >IDENTIFICACI&#211;N DE LAS FASES</h2>
Los conductores de <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a> y de neutro se identifican por los colores indicados en la tabla a continuaci&#243;n:<br /><div style="width:529px;"><table><tr><td colspan="1" rowspan="1" style="width:137px;height:30px;text-align:center"><b>SISTEMA</b></td><td colspan="1" rowspan="1" style="width:131px;text-align:center"><b>1 &#216;</b></td><td colspan="1" rowspan="1" style="width:129px;text-align:center"><b>1 &#216;</b></td><td colspan="1" rowspan="1" style="width:132px;text-align:center"><b>2 &#216;</b></td><td colspan="1" rowspan="1" style="width:132px;text-align:center"><b>3 &#216; - Y</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center"><a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-384" class="externalLink  glosarioLink">Tensi&#243;n Nominal</a> (Voltios)</td><td colspan="1" rowspan="1" style="text-align:center">120</td><td colspan="1" rowspan="1" style="text-align:center">120/240</td><td colspan="1" rowspan="1" style="text-align:center">208/120</td><td colspan="1" rowspan="1" style="text-align:center">208/120</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">Conductores activos</td><td colspan="1" rowspan="1" style="text-align:center">1 <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a> 2 hilos</td><td colspan="1" rowspan="1" style="text-align:center">2 fases 3 hilos</td><td colspan="1" rowspan="1" style="text-align:center">2 fases 3 hilos</td><td colspan="1" rowspan="1" style="text-align:center">3 fases 4 hilos</td></tr>
<tr><td colspan="1" rowspan="1" style="height:10px;text-align:center">Fases</td><td colspan="1" rowspan="1" style="text-align:center">Negro</td><td colspan="1" rowspan="1" style="text-align:center">Negro/rojo</td><td colspan="1" rowspan="1" style="text-align:center">Negro/rojo</td><td colspan="1" rowspan="1" style="text-align:center">Amarillo, azul y rojo</td></tr>
<tr><td colspan="1" rowspan="1" style="height:30px;text-align:center">Neutro</td><td colspan="1" rowspan="1" style="text-align:center">Blanco</td><td colspan="1" rowspan="1" style="text-align:center">Blanco</td><td colspan="1" rowspan="1" style="text-align:center">Blanco</td><td colspan="1" rowspan="1" style="text-align:center">Blanco</td></tr></table><br /></div>Para el caso de los cables conc&#233;ntricos monopolares la <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-205" class="externalLink  glosarioLink">fase</a> es en color negro y el neutro conc&#233;ntrico no lleva cubierta blanca.  <br /><br />Se tomara como valido para determinar este <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-351" class="externalLink  glosarioLink">requisito</a> el color propio del acabado exterior del conductor  o en su defecto su marcaci&#243;n debe hacerse en las partes visibles con pintura, con cinta o con r&#243;tulos adhesivos del color respectivo. <br />
<h2 id="heading_6" >MARCACI&#211;N</h2>
El <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-107" class="externalLink  glosarioLink">cable</a> terminado se deber&#225; marcar sobre la chaqueta de PVC y con una separaci&#243;n m&#225;xima de un (1) metro, en forma legible, duradera e indeleble con la siguiente informaci&#243;n:<br /><br />-	CODENSA S.A. E.S.P.<br />-	Nombre del fabricante.<br />-	N&#250;mero de pedido y/o contrato.<br />-	Calibre del conductor AWG &#243; mm<sup>2</sup><br />-	<a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-274" class="externalLink  glosarioLink">Material</a> del conductor<br />-	Tipo de aislamiento<br />-	Temperatura de operaci&#243;n<br />-	<a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-384" class="externalLink  glosarioLink">Tensi&#243;n nominal</a> de aislamiento.<br />-	A&#241;o de fabricaci&#243;n.<br />-	Marca secuencial por metro de la longitud del <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-107" class="externalLink  glosarioLink">cable</a>.<br /><br /><b>NOTA:</b><br /><br />Los valores anexos son solo informativos y no constituyen especificaci&#243;n, para m&#225;s datos rem&#237;tase a las especificaciones t&#233;cnicas para conductores de <a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> en AWG:<br /><br /><a href="../../../Especificacion/cables/et112_cable_cobre_acometidas_trifasicas.html" class="externalLink">ET-112<span class="externalLinkIcon"></span></a> “<a href="ae205_caracteristicas_cables_acometidas_awg.html#" id="version-107" class="externalLink  glosarioLink">Cable</a> de cobre para acometidas Trif&#225;sicas”<br /><br />Para conductores en mm<sup>2</sup>: Para acometidas monof&#225;sicas y bif&#225;sicas la especificaci&#243;n corporativa <a href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html" class="externalLink">E-BT-003<span class="externalLinkIcon"></span></a> “Cables conc&#233;ntricos para BT”
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1721, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
