<!DOCTYPE html>
<html>
<head>
	<title>AE229 Acometidas subterráneas de baja tensión | Likinormas</title>
	<meta name="description" content="Acometidas subterráneas de baja tensión.
Esta norma ofrece detalles de construcción y listado de materiales" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1446" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1446.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1446" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1446" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '104');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>AE229 Acometidas subterr&#225;neas de baja tensi&#243;n</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">AE229</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">27/04/2023</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1446">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1446&amp;nodoid=1446', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>

    <div class="modulo">
        <div class="titu_modulo">
            Relacionados
        </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae287_caja_inspeccion_metalica.html">AE287 Caja de inspecci&#243;n met&#225;lica</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae236_barraje_preformado_b_t.html">AE236 Barraje preformado para B.T. </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae2361_soporte_barrajes_preformado_b_t.html">AE236-1 Soporte para barrajes preformado de B.T. Fijaci&#243;n e instalaci&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae238_subterranizacion_acometidas_b_t.html">AE238 Subterranizaci&#243;n de acometidas en B.T. </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae239_acometidas_subterraneas_b_t.html">AE239 Acometidas subterr&#225;neas en B.T. desde un transformador en poste</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae235_numero_maximo_conductores_monopolares_baja_tension.html">AE235 N&#250;mero m&#225;ximo de conductores monopolares de baja tensi&#243;n por tubo </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs208_detalles_ductos_zanjas_rellenos_2_ductos.html">CS208 Detalles ductos, zanjas y rellenos. 2 ductos di&#225;metro &#216; 4” PVC-TDP</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs209_detalles_ductos_zanjas_rellenos_4_ductos.html">CS209 Detalles ductos, zanjas y rellenos. 4 ductos di&#225;metro &#216; 4” PVC-TDP</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs210_detalles_ductos_zanjas_rellenos_6_ductos.html">CS210 Detalles ductos, zanjas y rellenos. 6 ductos di&#225;metro &#216; 4” PVC-TDP</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae2871_caja_inspeccion_metalica_cambio_caja_inspeccion.html">AE287-1 Caja de inspecci&#243;n met&#225;lica para cambio de nivel</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae288_detalles_soporte_ducteria_sotanos.html">AE288 Detalles para soporte de ducter&#237;a en sotanos</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae244_alimentadores_barraje_transformadores_distribucion.html">AE244 Alimentadores de barraje en transformadores de distribuci&#243;n                           </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <a class="modulo_vermas" id="modulo_vermas" href="javascript:void(0)">Ver más</a>
    </div>

			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae229_acometidas_subterraneas_baja_tension.html#heading_0">7.2.5	ACOMETIDA SUBTERR&#193;NEA DE BT</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae229_acometidas_subterraneas_baja_tension.html#heading_1">7.2.5.1	Acometidas subterr&#225;neas alimentadas de la red subterr&#225;nea</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae229_acometidas_subterraneas_baja_tension.html#heading_2">7.2.5.2	Acometidas subterr&#225;neas alimentadas de la red a&#233;rea </a></li>
                    <li class="indexitem"><a class="head_h2" href="ae229_acometidas_subterraneas_baja_tension.html#heading_3">7.2.5.3 Conductores para acometida de B.T.  </a></li>
                    <li class="indexitem"><a class="head_h2" href="ae229_acometidas_subterraneas_baja_tension.html#heading_4">7.2.5.4 Acometida subterr&#225;nea exclusiva desde transformadores de distribuci&#243;n</a></li>
                    <li class="indexitem"><a class="head_h3" href="ae229_acometidas_subterraneas_baja_tension.html#heading_5"> 7.2.5.4.1 Acometida subterr&#225;nea en B.T. desde transformadores de distribuci&#243;n exteriores  al inmueble</a></li>
                    <li class="indexitem"><a class="head_h3" href="ae229_acometidas_subterraneas_baja_tension.html#heading_6">7.2.5.4.2 Acometidas en B.T. alimentadas desde centro de transformaci&#243;n dedicado de distribuci&#243;n localizado dentro del inmueble.</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >7.2.5	<a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a> SUBTERR&#193;NEA DE BT</h2>
Las acometidas subterr&#225;neas se exigen cuando las redes de distribuci&#243;n son subterr&#225;neas como en el caso de las v&#237;as clasificadas por el Departamento Administrativo de Planeaci&#243;n Distrital como V0, V1 y V2, y en las urbanizaciones de estratos definidas como 4, 5 y 6, as&#237; como en aquellos sitios donde la conformaci&#243;n urban&#237;stica no permita construcci&#243;n de redes a&#233;reas de acuerdo con los mandatos establecidos.<br /> <br />Tambi&#233;n se exigen acometidas subterr&#225;neas para cargas mayores de 35 kW y menores de 225 kW; en este caso la <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> subterr&#225;nea deber&#225; ser exclusiva a partir del transformador de la red de distribuci&#243;n y el calibre de los conductores deber&#225; ser tal que la regulaci&#243;n de <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> no supere el 3%.<br />
<h2 id="heading_1" >7.2.5.1	Acometidas subterr&#225;neas alimentadas de la red subterr&#225;nea</h2>
Desde redes subterr&#225;neas de BT, alimentadas por transformadores de distribuci&#243;n de Enel Colombia se podr&#225;n alimentar acometidas para cargas menores a 35 kW. Para esto se conectar&#225;n mediante barrajes preformados de B.T., alojados en cajas de inspecci&#243;n. (Ver norma <a href="ae236_barraje_preformado_b_t.html" class="externalLink">AE 236<span class="externalLinkIcon"></span></a> Y <a href="ae2361_soporte_barrajes_preformado_b_t.html" class="externalLink">AE 236-1<span class="externalLinkIcon"></span></a>) Esto siempre y cuando exista la posibilidad de redise&#241;ar el circuito &#250;nico de <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> y que junto con la condici&#243;n de capacidad de transformaci&#243;n  disponible o posibilidad de ampliarla, se cumpla con la regulaci&#243;n de tensi&#243;n del 3% para circuitos secundarios y 1% para acometidas alimentadas desde la red secundaria. Solo se permite instalar un conductor por <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a>, no se admiten cables paralelos. <br />
<h2 id="heading_2" >7.2.5.2	Acometidas subterr&#225;neas alimentadas de la red a&#233;rea </h2>
En urbanizaciones definidas como estrato 1, 2 y 3  y en predios que no est&#233;n sobre v&#237;as tipo V0, V1 y V2 se puede suministrar el servicio mediante <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> subterr&#225;nea aliment&#225;ndose de la red a&#233;rea desde el poste m&#225;s pr&#243;ximo. De acuerdo con la <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-113" class="externalLink  glosarioLink">carga</a> solicitada por el cliente, se debe verificar la posibilidad de redise&#241;ar el circuito a&#233;reo de <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> que pasa frente al inmueble o que exista la capacidad de transformaci&#243;n disponible o la capacidad de ampliarla y que se cumpla para la red a&#233;rea con la regulaci&#243;n de <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> del 3% m&#225;xima en el final del circuito de <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a>. &#201;ste refuerzo de la red a&#233;rea de BT deber&#225; ser trenzada en un calibre menor o igual a 95 mm<sup>2</sup>  en conductor Al, aislado en XLPE para las fases y 50 mm<sup>2</sup> en conductor AAAC para el neutro. La acometida alimentada desde la red secundaria debe cumplir con una regulaci&#243;n del 1%. Estas condiciones se verifican al realizar el dise&#241;o de la acometida.<br /><br />Cuando no se puede redise&#241;ar la red a&#233;rea la <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> ser&#225; subterr&#225;nea exclusiva a partir del transformador de la red de distribuci&#243;n o mediante un transformador dedicado desde la red de <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a>, de acuerdo con criterios t&#233;cnico-econ&#243;micos.<br /><br />La protecci&#243;n mec&#225;nica de la <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> desde el punto donde deja de ser a&#233;rea hasta la caja de inspecci&#243;n deber&#225; realizarse en tuber&#237;a met&#225;lica galvanizada IMC o R&#237;gido mayor o igual a 3/4&quot; para <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> monof&#225;sica y 1” para acometidas trif&#225;sicas, de acuerdo con el calibre del conductor, provisto de capacete de aluminio fundido (<a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-196" class="externalLink  glosarioLink">especificaci&#243;n t&#233;cnica</a> <a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et605_capacetes.html" class="externalLink">ET605<span class="externalLinkIcon"></span></a>) y quedando fuertemente sujeto al poste con cinta de acero inoxidable de 5/8&quot;. (Norma <a href="ae238_subterranizacion_acometidas_b_t.html" class="externalLink">AE 238<span class="externalLinkIcon"></span></a> y <a href="ae239_acometidas_subterraneas_b_t.html" class="externalLink">AE 239<span class="externalLinkIcon"></span></a>).<br /><br />Al pie del poste de alimentaci&#243;n deber&#225; existir una caja de inspecci&#243;n para <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> de B.T. a una distancia  <span class="codeInline">&lt;= </span> 1,5 m. (Norma <a href="ae238_subterranizacion_acometidas_b_t.html" class="externalLink">AE 238<span class="externalLinkIcon"></span></a>). En los casos donde el poste queda en el mismo costado del predio y la distancia hasta el <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> de medida es igual o inferior a 3 metros, la alimentaci&#243;n se puede realizar sin utilizar la caja de inspecci&#243;n.<br />
<h2 id="heading_3" >7.2.5.3 Conductores para <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> de B.T.  </h2>
A continuaci&#243;n se presentan los calibres m&#237;nimos de los conductores monopolares para las acometidas subterr&#225;neas (menores de 75 kW), utilizando un factor de demanda igual a uno (1); &#233;ste factor no es obligatorio, ya que el m&#237;nimo calibre del conductor de la <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> se obtendr&#225; aplicando los factores de demanda estipulados en la norma NTC 2050 Secci&#243;n 220. Los conductores deben tener aislamiento en PVC THW (75&#176;C) o THWN-2 (90&#176;C). En las tablas presentadas a continuaci&#243;n se realiz&#243; el c&#225;lculo para conductores con aislamiento THW, tomando como referencia la Tabla 310-16 de la NTC 2050. <br /><br /><div style="width:444px;"><table><tr><td colspan="2" rowspan="1" style="width:444px;height:27px;text-align:center"><b>MONOF&#193;SICAS BIFILARES A 120 V</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:61px;text-align:center"><b><a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-113" class="externalLink  glosarioLink">CARGA</a> CONTRATADA [kW]</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>CONDUCTOR DE COBRE MONOPOLAR CALIBRES M&#205;NIMOS [AWG] </b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">8 + 8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">8 + 8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center">6 + 6</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">8</td><td colspan="1" rowspan="1" style="text-align:center">4 + 4</td></tr></table><br /></div><div style="width:444px;"><table><tr><td colspan="2" rowspan="1" style="width:444px;height:27px;text-align:center"><b>MONOF&#193;SICAS TRIFILARES A 120/240 V</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:61px;text-align:center"><b><a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-113" class="externalLink  glosarioLink">CARGA</a> CONTRATADA [kW]</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>CONDUCTOR DE COBRE MONOPOLAR CALIBRES M&#205;NIMOS [AWG]</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">5</td><td colspan="1" rowspan="1" style="text-align:center">2x8 + 8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">10</td><td colspan="1" rowspan="1" style="text-align:center">2x8 + 8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">15</td><td colspan="1" rowspan="1" style="text-align:center">2x4 + 4</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">20</td><td colspan="1" rowspan="1" style="text-align:center">2x2 + 2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">25</td><td colspan="1" rowspan="1" style="text-align:center">2x2 + 2</td></tr></table><br /></div><div style="width:444px;"><table><tr><td colspan="2" rowspan="1" style="width:444px;height:27px;text-align:center"><b>BIF&#193;SICAS TRIFILARES A 120/208 V</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:61px;text-align:center"><b>CARGA CONTRATADA [kW]</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>CONDUCTOR DE COBRE MONOPOLAR CALIBRES M&#205;NIMOS[AWG]</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">2x8 + 8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">10</td><td colspan="1" rowspan="1" style="text-align:center">2x8 + 8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">15</td><td colspan="1" rowspan="1" style="text-align:center">2x8 + 8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">20</td><td colspan="1" rowspan="1" style="text-align:center">2x6 + 6</td></tr></table><br /></div>Para acometidas con cargas mayores se utilizan cables monopolares. Enel Colombia, utiliza conductores de aluminio THWN-2  calibres 35, 70, 120, 185 y 240 mm<sup>2</sup>  <br /><table><tr><td colspan="3" rowspan="1" style="width:135px;height:16px;text-align:center"><b>TRIF&#193;SICAS TETRAFILARES A 208/120 V</b></td></tr>
<tr><td colspan="3" rowspan="1" style="height:16px;text-align:center"><b>CARGA HASTA 100 kW</b></td></tr>
<tr><td colspan="1" rowspan="2" style="height:50px;text-align:center"><b>CARGA CONTRATADA [kW]</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>CONDUCTOR DE COBRE MONOPOLAR</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>CONDUCTOR DE ALUMINIO MONOPOLAR</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:50px;text-align:center"><b>CALIBRES M&#205;NIMOS</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>CALIBRES M&#205;NIMOS</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">9</td><td colspan="1" rowspan="1" style="text-align:center">3x8 + 1x10</td><td colspan="1" rowspan="1" style="width:161px;"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">15</td><td colspan="1" rowspan="1" style="text-align:center">3x8 + 1x10</td><td colspan="1" rowspan="1" style="width:161px;"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">20</td><td colspan="1" rowspan="1" style="text-align:center">3x6 + 1x8</td><td colspan="1" rowspan="1" style="width:161px;"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">25</td><td colspan="1" rowspan="1" style="text-align:center">3x4 + 1x6</td><td colspan="1" rowspan="1" style="width:161px;"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">30</td><td colspan="1" rowspan="1" style="text-align:center">3x4 + 1x6</td><td colspan="1" rowspan="1" style="width:161px;"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">35</td><td colspan="1" rowspan="1" style="text-align:center">3x2 + 1x4</td><td colspan="1" rowspan="1" style="width:161px;"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center">3x1/0 + 1x2</td><td colspan="1" rowspan="1" style="width:161px;"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">45</td><td colspan="1" rowspan="1" style="text-align:center">3x1/0 + 1x2</td><td colspan="1" rowspan="1" style="width:161px;"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">50</td><td colspan="1" rowspan="1" style="text-align:center">3x1/0 + 1x2</td><td colspan="1" rowspan="1" style="width:161px;"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">55</td><td colspan="1" rowspan="1" style="text-align:center">3x2/0 + 1x1/0</td><td colspan="1" rowspan="1" style="text-align:center">4 x 70 mm<sup>2</sup></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">60</td><td colspan="1" rowspan="1" style="text-align:center">3x2/0 + 1x1/0</td><td colspan="1" rowspan="1" style="text-align:center">4 x 70 mm<sup>2</sup></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">65</td><td colspan="1" rowspan="1" style="text-align:center">3x4/0 + 1x2/0</td><td colspan="1" rowspan="1" style="text-align:center">4 x 120 mm<sup>2</sup></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">70</td><td colspan="1" rowspan="1" style="text-align:center">3x4/0 + 1x2/0</td><td colspan="1" rowspan="1" style="text-align:center">4 x 120 mm<sup>2</sup></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">75</td><td colspan="1" rowspan="1" style="text-align:center">3x4/0 + 1x2/0</td><td colspan="1" rowspan="1" style="text-align:center">4 x 120 mm<sup>2</sup></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">80</td><td colspan="1" rowspan="1" style="text-align:center">3X4/0 + 1X2/0</td><td colspan="1" rowspan="1" style="text-align:center">4 x 185 mm<sup>2</sup></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">85</td><td colspan="1" rowspan="1" style="text-align:center">3X250 + 1X4/0</td><td colspan="1" rowspan="1" style="text-align:center">4 x 185 mm<sup>2</sup></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">90</td><td colspan="1" rowspan="1" style="text-align:center">3X250 + 1X4/0</td><td colspan="1" rowspan="1" style="text-align:center">4 x 185 mm<sup>2</sup></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">95</td><td colspan="1" rowspan="1" style="text-align:center">3X300 + 1X250</td><td colspan="1" rowspan="1" style="text-align:center">4 x 185 mm<sup>2</sup></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center">3X300 + 1X250</td><td colspan="1" rowspan="1" style="text-align:center">4 x 185 mm<sup>2</sup></td></tr></table><br />
<h2 id="heading_4" >7.2.5.4 <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">Acometida</a> subterr&#225;nea exclusiva desde transformadores de distribuci&#243;n</h2>
<h3 id="heading_5" > 7.2.5.4.1 <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">Acometida</a> subterr&#225;nea en B.T. desde transformadores de distribuci&#243;n exteriores  al inmueble</h3>
 Se deber&#225;n realizar as&#237;:<br /><br />-	<a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> desde red a&#233;rea o bornes del transformador hasta caja de inspecci&#243;n en tuber&#237;a met&#225;lica galvanizada tipo IMC con di&#225;metro m&#237;nimo de &#190;” y 1&quot; de acuerdo con las normas <a href="ae235_numero_maximo_conductores_monopolares_baja_tension.html" class="externalLink">AE235<span class="externalLinkIcon"></span></a> y <a href="ae239_acometidas_subterraneas_b_t.html" class="externalLink">AE239<span class="externalLinkIcon"></span></a>.<br />-	Cruce de calzada entre cajas de inspecci&#243;n en tuber&#237;a PVC de di&#225;metro m&#237;nimo 4”, de acuerdo a normas <a href="../../cables_subterraneos/camaras_ducterias/cs208_detalles_ductos_zanjas_rellenos_2_ductos.html" class="externalLink">CS208<span class="externalLinkIcon"></span></a>, <a href="../../cables_subterraneos/camaras_ducterias/cs209_detalles_ductos_zanjas_rellenos_4_ductos.html" class="externalLink">CS209<span class="externalLinkIcon"></span></a>, <a href="../../cables_subterraneos/camaras_ducterias/cs210_detalles_ductos_zanjas_rellenos_6_ductos.html" class="externalLink">CS210<span class="externalLinkIcon"></span></a> &#243; <a href="http://likinormas.micodensa.com/Norma/cables_subterraneos/camaras_ducterias/cs211_detalles_ductos_zanjas_rellenos_9_ductos" class="externalLink">CS211<span class="externalLinkIcon"></span></a>.<br />-	<a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a caja de medidores desde caja de inspecci&#243;n en tuber&#237;a PVC tipo pesado o met&#225;lica galvanizada tipo IMC con di&#225;metro m&#237;nimo de &#190;” y 1&quot; de acuerdo con la norma <a href="ae235_numero_maximo_conductores_monopolares_baja_tension.html" class="externalLink">AE235<span class="externalLinkIcon"></span></a>.<br />-	<a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a armario de medidores y <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> de medida en B.T. (medici&#243;n semi-directa con CT&#180;S) en tuber&#237;a PVC con di&#225;metro de acuerdo con la <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-113" class="externalLink  glosarioLink">carga</a> que alimente; excepto en los tramos de ducter&#237;a que van bajo el and&#233;n de v&#237;as tales como frente a los inmuebles y cruce de calzada que deber&#225; ser de 4&quot;.<br />-	Los cruces de calzada ser&#225;n perpendiculares a las v&#237;as en raz&#243;n a la reconstrucci&#243;n de la v&#237;a.<br /><br />Nota: Cuando se utilicen ductos en PVC se debe asegurar la continuidad del ducto a tierra.<br /><br />Cuando el transformador alimenta la red de distribuci&#243;n de B.T. de propiedad de Enel Colombia, la <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> subterr&#225;nea de B.T. solo podr&#225; alimentar una <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-113" class="externalLink  glosarioLink">carga</a> contratada menor de 225 kW, cumpliendo con la regulaci&#243;n m&#225;xima del  1%.<br /><br />Solo se permite instalar un conductor por fase. Para <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-113" class="externalLink  glosarioLink">carga</a>s de 112,5 hasta 225 kVA se admiten hasta dos cables en paralelo por <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a> de la misma longitud y calibre.<br />
<h3 id="heading_6" >7.2.5.4.2 Acometidas en B.T. alimentadas desde centro de transformaci&#243;n dedicado de distribuci&#243;n localizado dentro del inmueble.</h3>
<b><u>CON CONDUCTORES:</u></b><br />La <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> de B.T. para armarios de medidores y equipos de medida en B.T. (medici&#243;n semidirecta con CT&#180;S) debe ser en tuber&#237;a met&#225;lica galvanizada tipo IMC o r&#237;gido de di&#225;metro acorde con la <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-113" class="externalLink  glosarioLink">carga</a> que alimenta. Se deber&#225; utilizar en el techo de los s&#243;tanos cajas de inspecci&#243;n met&#225;lica  de acuerdo con las normas <a href="ae287_caja_inspeccion_metalica.html" class="externalLink">AE 287<span class="externalLinkIcon"></span></a> y <a href="ae2871_caja_inspeccion_metalica_cambio_caja_inspeccion.html" class="externalLink">AE 287-1<span class="externalLinkIcon"></span></a>. La distribuci&#243;n e instalaci&#243;n de los ductos y accesorios se puede ver en la norma <a href="ae288_detalles_soporte_ducteria_sotanos.html" class="externalLink">AE 288<span class="externalLinkIcon"></span></a>.<br /><br />El n&#250;mero y el calibre de los conductores en cualquier ducteria deber&#225;n cumplir con la  norma <a href="ae235_numero_maximo_conductores_monopolares_baja_tension.html" class="externalLink">AE 235<span class="externalLinkIcon"></span></a> &quot;N&#250;mero m&#225;ximo de conductores monopolares de <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> por tubo&quot;, para permitir disipaci&#243;n de calor, facilidad en la instalaci&#243;n  y cambio de los conductores, sin producir <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-153" class="externalLink  glosarioLink">da&#241;o</a> en los mismos.<br /><br />Los cables de las acometidas parciales que van por el techo y piso de los edificios desde las terminales de los transformadores de distribuci&#243;n o desde el tablero general de acometidas, deber&#225;n ir en ducto independiente para cada <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a>.<br /><br />Para cargas mayores de 112,5 kVA, se admite m&#225;s de un conductor por <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a>, siempre y cuando los cables en paralelo sean de la misma longitud y calibre. Ver norma <a href="ae244_alimentadores_barraje_transformadores_distribucion.html" class="externalLink">AE 244<span class="externalLinkIcon"></span></a>.  <br /><br />Para construcciones nuevas con transformador de uso dedicado y armario de medidores, se podr&#225; contemplar en el dise&#241;o, la alimentaci&#243;n desde dicho armario de cargas menores de 300 kW, pertenecientes a la edificaci&#243;n.<br /><br />Los conductores de <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a> y de neutro se identifican por los colores indicados en la tabla a continuaci&#243;n:<br /><br /><table><tr><td colspan="1" rowspan="1" style="width:120px;height:30px;text-align:center"><b>SISTEMA</b></td><td colspan="1" rowspan="1" style="width:114px;text-align:center"><b>1 &#216;</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>1 &#216;</b></td><td colspan="1" rowspan="1" style="width:116px;text-align:center"><b>2 &#216;</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>3 &#216; - Y</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>3 &#216; - Y</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center"><a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-384" class="externalLink  glosarioLink">Tensi&#243;n Nominal</a> (Voltios)</td><td colspan="1" rowspan="1" style="text-align:center">120</td><td colspan="1" rowspan="1" style="text-align:center">240/120</td><td colspan="1" rowspan="1" style="text-align:center">208/120</td><td colspan="1" rowspan="1" style="text-align:center">208/120</td><td colspan="1" rowspan="1" style="text-align:center">440/254</td></tr>
<tr><td colspan="1" rowspan="1" style="height:15px;text-align:center">Conductores activos y total de hilos</td><td colspan="1" rowspan="1" style="text-align:center">1 <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-205" class="externalLink  glosarioLink">fase</a> 2 hilos</td><td colspan="1" rowspan="1" style="text-align:center">2 fases 3 hilos</td><td colspan="1" rowspan="1" style="text-align:center">2 fases 3 hilos</td><td colspan="1" rowspan="1" style="text-align:center">3 fases 4 hilos</td><td colspan="1" rowspan="1" style="text-align:center">3 fases 4 hilos</td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">Fases</td><td colspan="1" rowspan="1" style="text-align:center">Negro</td><td colspan="1" rowspan="1" style="text-align:center">Negro/rojo</td><td colspan="1" rowspan="1" style="text-align:center">Negro/rojo</td><td colspan="1" rowspan="1" style="text-align:center">Amarillo, azul y rojo</td><td colspan="1" rowspan="1" style="text-align:center">Caf&#233;, naranja y amarillo</td></tr>
<tr><td colspan="1" rowspan="1" style="height:15px;text-align:center">Neutro</td><td colspan="1" rowspan="1" style="text-align:center">Blanco</td><td colspan="1" rowspan="1" style="text-align:center">Blanco</td><td colspan="1" rowspan="1" style="text-align:center">Blanco</td><td colspan="1" rowspan="1" style="text-align:center">Blanco</td><td colspan="1" rowspan="1" style="text-align:center">Gris</td></tr></table><br /><br />Se tomara como v&#225;lido para determinar este <a href="ae229_acometidas_subterraneas_baja_tension.html#" id="version-351" class="externalLink  glosarioLink">requisito</a> el color propio del acabado exterior del conductor  o en su defecto su marcaci&#243;n debe hacerse en las partes visibles con pintura, con cinta o con r&#243;tulos adhesivos del color respectivo. <br /><br /><b><u>CON BUS DE BARRAS:</u></b><br />El bus de barras es un sistema de distribuci&#243;n el&#233;ctrica mediante elementos prefabricados compuestos por ramales de barras de cobre o aluminio recubiertos de una carcasa protectora; incluyendo tramos rectos, &#225;ngulos, dispositivos y accesorios. Las caracter&#237;sticas de los elementos que lo compone y los criterios de instalaci&#243;n deben cumplir con la <a href="../../../Especificacion/cables/et126_bus_barras.html" class="externalLink">ET126<span class="externalLinkIcon"></span></a>. <br /><br />El sistema de medida en edificaciones que usen bus de barras como acometidas de BT a cajas portamedidores o armarios de medidores, debe dise&#241;arse y construirse de acuerdo a toda la normatividad de Enel Colombia (ver normas <a href="ae200_diagrama_unifilar_acometidas_tableros.html" class="externalLink">AE200<span class="externalLinkIcon"></span></a>, <a href="ae2011_presenta_diferentes_esquemas_conexion.html" class="externalLink">AE201-1<span class="externalLinkIcon"></span></a>, <a href="../cajas_armarios_celdas/ae308_armario_medidores_especificaciones_generales.html" class="externalLink">AE308<span class="externalLinkIcon"></span></a> y <a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a>).<br /><br />No se permitir&#225; localizar en un armario cuentas de diferentes bloques, edificio o equivalente. Cada bloque deber&#225; tener su propio armario de medidores.<br /><br />Las cuentas incluidas en el armario o caja de medidores deben ser las cargas del piso donde est&#225; ubicado y/o las de los pisos adyacentes. <br /><br />A manera de ejemplo se da a continuaci&#243;n algunos esquemas de ubicaci&#243;n de los medidores de energ&#237;a:<br /><img src="https://i.ibb.co/zPdSzjM/esquema-medidores.png" /><br /><br />El armario debe ubicarse en un &#225;rea com&#250;n donde se permita el libre acceso para la lectura o pruebas de los medidores. La lectura de los medidores se debe poder tomar desde el exterior del armario o caja de medidores. <br /><br />Para conexi&#243;n semidirecta se utilizar&#225;n las celdas normalizadas por Enel Colombia.<br /><br /><br />Los cambios de direcci&#243;n, derivaciones, conexiones a tablero, etc. se realizan utilizando elementos modulares estandarizados dise&#241;ados espec&#237;ficamente para tal fin.<br /><br />Se recomienda no utilizar conexiones bus–cable- bus, sin embargo cuando por dise&#241;o se instalen estas conexiones se debe usar el accesorio adecuado.<br /><br />Los bus de barras tipo plug-in, solo se deben utilizar en los tramos donde se requiera realizar derivaciones a otros bus de barras, cajas o armarios de medidores.<br />Las salidas para caja de derivaci&#243;n no utilizadas deber&#225;n disponer de un elemento que evite el acceso no autorizado y &#233;ste debe disponer de portasellos.<br /><br />Se deben tener elementos de protecci&#243;n, ubicados en cajas de derivaci&#243;n de barra, calculados de acuerdo al dise&#241;o  cada vez que haya una derivaci&#243;n en el bus de barras.<br /><br />Debe  existir una (1) protecci&#243;n termomagnetica en la caja de derivaci&#243;n por cada armario o caja portamedidores alimentados en este punto, y si la distancia entre esta y el armario o caja portamedidores es superior a 15m, se deber&#225; instalar otra protecci&#243;n de la misma capacidad en la caja portamedidores o armario. <br /><br />Las cajas de derivaci&#243;n  pueden poseer m&#225;ximo dos interruptores y debe incluir un sistema de bloqueo mec&#225;nico que permita garantizar que el (los) interruptor (es) se encuentren desenergizados  antes de  abrir la puerta o retirar la caja de derivaci&#243;n  de la barra.<br /><br />En un cuarto el&#233;ctrico cuando se utilice un solo punto de derivaci&#243;n del bus de barras este debe quedar ubicado entre 1,5m y 1,7m de altura desde el nivel del piso. En el caso de utilizar dos puntos de derivaci&#243;n estos deben quedar ubicados entre 0,75m y 1,7m.<br /><br />El tramo entre la caja de derivaci&#243;n y la caja portamedidores o armario de medidores se debe realizar en cable y en ducto met&#225;lico galvanizado IMC.<br /><br />Los bus de barras deben ser instalados por personal calificado, dicha capacitaci&#243;n debe ser certificada y avalada por el suministrador  o fabricante.<br /><br />La protecci&#243;n principal de cada rama del bus de barra, puede ir alojada en un TGA (Tablero General de Acometidas), y debe quedar m&#225;ximo a 15m de los bornes del transformador. Si esta distancia es mayor se exige doble interruptor de protecci&#243;n, uno al inicio y otro al final de este tramo de red. En todo caso las protecciones deben ir fuera de la celda o b&#243;veda del transformador.<br /><br />El tramo de red entre bornes del transformador y protecci&#243;n principal debe instalarse con acoples flexibles y protegidos, eliminando cualquier posibilidad de dejar expuestos frentes vivos y con el fin de que el sistema no quede r&#237;gido y no se tengan inconvenientes por alguna falla el&#233;ctrica o en un sismo.<br /><br />El bus de barras debe quedar soportado a distancias menores o iguales a 1,5m, o sobre estructuras adecuadas para otras distancias dise&#241;adas y rotuladas para ese fin (NTC 2050 Art. 364.5 Soportes). Para todos los casos se deben instalar los soportes de fijaci&#243;n de acuerdo a las caracter&#237;sticas antis&#237;smicas garantizadas por el fabricante.<br /><br />El paso a trav&#233;s de paredes o pisos exige que la secci&#243;n del bus de barras sea continua (no se permiten uniones de bus de barras, cajas y/o salidas tipo plug in entre pisos y/o paredes).<br /><br />Los  tramos verticales de bus de barras no deben ser mayores a 3m, para proyectos industriales y comerciales, se evaluar&#225; en dise&#241;os el uso de longitudes mayores. Se debe dejar suficiente espacio alrededor de estos, para garantizar su reemplazo con facilidad.<br /><br />El bus de barras cuando se instale de forma vertical debe soportar cualquier tipo de esfuerzo mec&#225;nico provocado por las m&#225;ximas condiciones a que est&#233; expuesto, ya sea falla el&#233;ctrica o movimientos s&#237;smicos.<br /><br />Para instalaciones de bus de barras con ventilaci&#243;n no forzada se deben colocar componentes sellantes al pasar de una parte interior a una parte exterior de una edificaci&#243;n, garantizando el &#237;ndice de protecci&#243;n. El bus de barras se debe instalar con barreras cortafuego al atravesar las paredes, techos o pisos que posean protecci&#243;n cortafuego.<br /><br />La envolvente o cerramiento met&#225;lico del bus de barras puede utilizarse como conductor de puesta a tierra siempre y cuando el fabricante garantice lo siguiente:
<ul><li>Continuidad el&#233;ctrica en todo el sistema</li>
<li>Capacidad suficiente para soporta la corriente de falla o cumplimiento con el &#225;rea de secci&#243;n transversal m&#237;nima</li></ul>
<br />En el caso de no cumplir con lo anterior, el bus de barras debe incluir una barra adicional adecuada para el sistema de puesta a tierra  y todas las cajas de derivaci&#243;n deben estar aterrizadas; si el bus de barra no cuenta con la barra adicional se debe emplear cable de cobre instalado a lo largo de la barra. El calibre de este conductor se debe determinar seg&#250;n lo indicado en la tabla 250-95 de la NTC 2050.<br /><br />El bus de barras se debe instalar de forma tal, que el aumento de temperatura por la circulaci&#243;n de corrientes el&#233;ctricas inducidas, en cualquiera de las partes met&#225;licas adyacentes, no sea peligroso para el personal ni constituya riesgo de incendio. En algunos casos de fallas a tierra, pueden circular corrientes de cortocircuito por el chasis del bus de barras. Por lo anterior en los casos en que el bus de barras se instale en forma vertical en zonas de libre tr&#225;nsito de personas, se debe restringir el acceso a la barra.<br /><br />Cada tramo del bus de barras debe estar provisto de una placa de caracteristicas, que quede visible despu&#233;s de la instalaci&#243;n, con la siguiente informaci&#243;n:<br />-	Nombre o marca del fabricante.<br />-	Tensi&#243;n nominal (V).<br />-	Corriente nominal (A)<br />-	Identificaci&#243;n de la posici&#243;n de las fases, neutro y tierra, indicada como L1, L2, L3, N y T, u otro sistema claramente identificable<br />-	Sistema de conexi&#243;n.<br />-	Capacidad de corto circuito (kA).<br />-	Frecuencia nominal (Hz).<br />-	Numero de serie de fabricaci&#243;n.<br />-	Torque de apriete (si se requiere).<br />-	Grado de protecci&#243;n IP.<br />-	Temperatura m&#225;xima (funcionamiento normal).<br />-	Tipo de ambiente para el que fue dise&#241;ado, en caso de ser especial (corrosivo, intemperie, &#225;reas explosivas). Requerimiento RETIE.<br />-	Instrucciones para instalaci&#243;n, operaci&#243;n y mantenimiento. Requerimiento RETIE.<br /><br />Adicional a la informaci&#243;n de la placa de caracter&#237;sticas se debe incluir el s&#237;mbolo de riesgo el&#233;ctrico de acuerdo al RETIE (11.3) y la identificaci&#243;n de circuitos (Origen y destino)<br /><br />Se debe disponer de portasellos en cajas de derivaci&#243;n, caja de interruptor principal y cajas finales<br /><br />La forma de instalaci&#243;n de los bus de barras puede ser horizontal &#243; vertical, y si no est&#225; confinada en muros, podr&#237;a estar a la vista pero teniendo en cuenta que no debe ser f&#225;cil acceso a personal no autorizado.<br /><br />El bus de barras debe contar con certificaci&#243;n de producto bajo norma t&#233;cnica internacional o NTC que les aplique, y con RETIE emitidos por un organismo de certificaci&#243;n debidamente acreditado ante el ONAC - Organismo Nacional de Acreditaci&#243;n de Colombia.<br /><br />En los proyectos donde exista la posibilidad de una fuente alternativa para el suministro de energ&#237;a, se debe tener acometidas diferentes para la alimentaci&#243;n desde la red principal y para la alimentaci&#243;n desde la fuente alternativa. Se debe garantizar que la energ&#237;a suministrada por la fuente alternativa no sea registrada por los medidores de energ&#237;a. No se aceptan la utilizaci&#243;n de los medidores para el registro de energ&#237;a de la fuente alternativa y de red principal, el medidor solo debe registrar la energ&#237;a de la red principal.<br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><a href="../../../archivo/1782_1782.html"><img src="../../../media/content/mediafile/1782/ET&#32;126&#32;(5).jpg" title="Sistema rígido de fijación"  /></a></div><div class="texto_imagen_articulos" style="max-width:nonepx">Sistema rígido de fijación</div></div><div style="width:100%;overflow:hidden"></div></div><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><a href="../../../archivo/1783.html"><img src="../../../media/content/mediafile/1783/ET&#32;126&#32;(6).jpg" title="Derivación a cajas y armarios de medidores"  /></a></div><div class="texto_imagen_articulos" style="max-width:nonepx">Derivación a cajas y armarios de medidores</div></div><div style="width:100%;overflow:hidden"></div></div><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1446, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
