<!DOCTYPE html>
<html>
<head>
	<title>AE237 Canalizaciones, ductos y cajas acometidas subterráneas de baja tensión | Likinormas</title>
	<meta name="description" content="Canalizaciones, ductos y cajas acometidas subterráneas de baja tensión.
Esta norma ofrece detalles de diseño y construcción" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1471" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1471.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1471" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1471" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '104');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>AE237 Canalizaciones, ductos y cajas acometidas subterr&#225;neas de baja tensi&#243;n</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">AE237</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">15/01/2013</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1471">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1471&amp;nodoid=1471', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>

    <div class="modulo">
        <div class="titu_modulo">
            Relacionados
        </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae2431_tapa_caja_inspeccion_alumbrado_publico.html">AE243-1 Tapa de caja de inspecci&#243;n para alumbrado p&#250;blico y acometidas en baja tensi&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae2432_caja_inspeccion_alumbrado_publico_acometidas.html">AE243-2 Caja de inspecci&#243;n para alumbrado p&#250;blico y acometidas en baja tensi&#243;n (Vista isom&#233;trica)                             </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs280_caja_inspeccion_tipo_vehicular.html">CS280 Caja de inspecci&#243;n tipo vehicular</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs210_detalles_ductos_zanjas_rellenos_6_ductos.html">CS210 Detalles ductos, zanjas y rellenos. 6 ductos di&#225;metro &#216; 4” PVC-TDP</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html">CS275 Caja de inspecci&#243;n sencilla para canalizaci&#243;n de M.T. y B.T.</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs276_caja_inspeccion_doble_canalizacion_m_t.html">CS276 Caja de inspecci&#243;n doble para canalizaci&#243;n de M.T. y B.T. </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae2871_caja_inspeccion_metalica_cambio_caja_inspeccion.html">AE287-1 Caja de inspecci&#243;n met&#225;lica para cambio de nivel</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae288_detalles_soporte_ducteria_sotanos.html">AE288 Detalles para soporte de ducter&#237;a en sotanos</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae2011_presenta_diferentes_esquemas_conexion.html">AE201-1 Diagramas unifilares para acometidas de B.T.  desde transformadores dedicados de distribuci&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html">ET911  Armarios para medidores</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et914_cajas_armarios_transformadores_corriente_medidor.html">ET914 Cajas y armarios para transformadores de Corriente y medidor de BT</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae242_detalles_ductos_zanjas_rellenos_2.html">AE242 Detalles ductos, zanjas y rellenos. 2 ductos di&#225;metro &#248; 4” </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae243_caja_inspeccion_alumbrado_publico_acometidas.html">AE243 Caja de inspecci&#243;n para alumbrado p&#250;blico y acometidas de baja tensi&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae2371_utilizacion_andenes_redes_subterraneas_acometidas.html">AE237-1 Utilizaci&#243;n de andenes para redes subterr&#225;neas y acometidas</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae239_acometidas_subterraneas_b_t.html">AE239 Acometidas subterr&#225;neas en B.T. desde un transformador en poste</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <a class="modulo_vermas" id="modulo_vermas" href="javascript:void(0)">Ver más</a>
    </div>

			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#heading_0">7.2.6.	Canalizaciones y ductos de acometidas subterr&#225;neas de B.T.</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#heading_1">7.2.6.1. Cajas de inspecci&#243;n para acometidas de baja tensi&#243;n</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#heading_2">7.2.6.2. Cajas de inspecci&#243;n met&#225;licas para acometidas</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#heading_3">Para cajas en tramos rectos:</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#heading_4">Para cajas en &#225;ngulo (cambio de direcci&#243;n):</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#heading_5">Dimensiones m&#237;nimas</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#heading_6">7.2.6.3. Cajas y tableros para protecci&#243;n de acometidas de B.T.</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >7.2.6.	Canalizaciones y ductos de acometidas subterr&#225;neas de B.T.</h2>
Se entiende por ducto, la tuber&#237;a utilizada para el alojamiento de conductores que transportan la corriente, y por canalizaci&#243;n, la adecuaci&#243;n necesaria del terreno para la colocaci&#243;n de ductos; ver normas, <a href="ae242_detalles_ductos_zanjas_rellenos_2.html" class="externalLink">AE 242<span class="externalLinkIcon"></span></a>, <a href="ae243_caja_inspeccion_alumbrado_publico_acometidas.html" class="externalLink">AE 243<span class="externalLinkIcon"></span></a>, <a href="ae2431_tapa_caja_inspeccion_alumbrado_publico.html" class="externalLink">AE 243-1<span class="externalLinkIcon"></span></a>, <a href="ae2432_caja_inspeccion_alumbrado_publico_acometidas.html" class="externalLink">AE 243-2<span class="externalLinkIcon"></span></a>. Cuando se necesiten otros  tipos de canalizaci&#243;n, deber&#225; consultarse el Tomo III de Normas de Construcci&#243;n de Cables Subterr&#225;neos, Normas <a href="http://likinormas.micodensa.com/Norma/cables_subterraneos/camaras_ducterias/cs200_caracteristicas_ductos_corrugados_pvc" class="externalLink">CS 200<span class="externalLinkIcon"></span></a> a <a href="../../cables_subterraneos/camaras_ducterias/cs280_caja_inspeccion_tipo_vehicular.html" class="externalLink">CS 280<span class="externalLinkIcon"></span></a>.<br /><br />Las ducterias de las redes subterr&#225;neas, estar&#225;n sobre las aceras en zona dura y de acuerdo con el Plan de Ordenamiento Territorial POT, se muestran en la Norma <a href="ae2371_utilizacion_andenes_redes_subterraneas_acometidas.html" class="externalLink">AE 237-1<span class="externalLinkIcon"></span></a>.<br /><br /> En el tubo de la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> no se deber&#225; colocar otros conductores diferentes a los de la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> (Norma NTC 2050 Secci&#243;n 230-7).<br /><br />Las acometidas subterr&#225;neas instaladas debajo de un inmueble deber&#225;n estar colocadas en una ducteria que se extienda m&#225;s all&#225; de las paredes exteriores  del inmueble. No se permitir&#225; el enterramiento directo de los cables.<br /><br />Cuando la red de distribuci&#243;n es subterr&#225;nea y por alguna circunstancia la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> se cambie a a&#233;rea, el afloramiento tendr&#225; capacete y deber&#225; estar soportado a un poste o al muro de la edificaci&#243;n hasta una altura m&#237;nima de  3 metros, medida desde el nivel del piso o hasta la entrada de tubo existente.<br /><br />En la caja con cota m&#225;s baja que se unan a sumideros, se deber&#225; construir desag&#252;es. Las tuber&#237;as de acometidas subterr&#225;neas que entran a un inmueble y que se puedan inundar se deber&#225;n sellar.  Los compuestos utilizados como sellados deber&#225;n ser aptos para usarse con los aislantes de los conductores, de tal forma que no los afecte, ni los deteriore (Norma NTC 2050 Secci&#243;n 230-8)<br /><br />Cuando se instalen ductos libres deber&#225;n quedar debidamente taponados  en los extremos de las llegadas a las cajas de inspecci&#243;n, con el fin de mantenerlos libres de basura, <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-387" class="externalLink  glosarioLink">tierra</a>, etc., para su posterior utilizaci&#243;n.<br /><br />Para desarrollos nuevos en zonas de conservaci&#243;n hist&#243;rica, v&#237;as arterias y urbanizaciones de estrato 4, 5 y 6, donde la ducter&#237;a en la v&#237;a p&#250;blica entra a formar parte de las ducterias de las redes de distribuci&#243;n subterr&#225;nea, el frente del inmueble se deber&#225; cubrir con 6 ductos de 6&quot;, con sus respectivas cajas de inspecci&#243;n. <br /><br />En proyectos nuevos si la canalizaci&#243;n existente es de 4”, la continuaci&#243;n y derivaci&#243;n se realizar&#225; en banco de ductos de 4”, excepto si hay proyectos de expansi&#243;n de la compa&#241;&#237;a en la zona que incluyan el uso de bancos de ductos de 6”.<br /><br />En sitios donde las redes de distribuci&#243;n son a&#233;reas, ya sea por el estrato o que no son v&#237;as principales, la ducter&#237;a de la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> subterr&#225;nea en B.T. en la v&#237;a p&#250;blica debe tener 2 ductos de 4&quot; de di&#225;metro, uno utilizado y otro de reserva. Ver Norma <a href="ae239_acometidas_subterraneas_b_t.html" class="externalLink">AE 239<span class="externalLinkIcon"></span></a>.<br /><br />Para la salida desde la caja de inspecci&#243;n hasta la caja del medidor o armario de medidores, el di&#225;metro m&#237;nimo de la tuber&#237;a es de 3/4&quot;, y de acuerdo con la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-113" class="externalLink  glosarioLink">carga</a> solicitada. <br /> <br />Si la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> subterr&#225;nea de B.T. necesita atravesar la calzada, en la canalizaci&#243;n se deber&#225; instalar 2 ductos de 4&quot; de di&#225;metro y en casos especiales por necesidades de la configuraci&#243;n de la red de distribuci&#243;n se exigir&#225;n 6 ductos de 6&quot; seg&#250;n la Norma <a href="../../cables_subterraneos/camaras_ducterias/cs212_detalles_ductos_zanjas_rellenos_6_ductos.html" class="externalLink">CS212<span class="externalLinkIcon"></span></a>.<br />
<h2 id="heading_1" >7.2.6.1. Cajas de inspecci&#243;n para acometidas de <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a></h2>
La caja de derivaci&#243;n en el punto de entrada de la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> hacia el armario o caja de medidores deber&#225; ser del tipo de caja para <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> de <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a>, ver normas <a href="ae243_caja_inspeccion_alumbrado_publico_acometidas.html" class="externalLink">AE 243<span class="externalLinkIcon"></span></a>, <a href="ae2431_tapa_caja_inspeccion_alumbrado_publico.html" class="externalLink">AE 243-1<span class="externalLinkIcon"></span></a> y <a href="ae2432_caja_inspeccion_alumbrado_publico_acometidas.html" class="externalLink">AE 243-2<span class="externalLinkIcon"></span></a>, cuando se tienen dos ductos de 4” de di&#225;metro. Cuando se tengan seis ductos de 6”, se debe usar caja de inspecci&#243;n sencilla <a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html" class="externalLink">CS 275<span class="externalLinkIcon"></span></a> o caja de inspecci&#243;n doble <a href="../../cables_subterraneos/camaras_ducterias/cs276_caja_inspeccion_doble_canalizacion_m_t.html" class="externalLink">CS 276<span class="externalLinkIcon"></span></a> ver Norma <a href="ae239_acometidas_subterraneas_b_t.html" class="externalLink">AE 239<span class="externalLinkIcon"></span></a>.<br /> <br />La m&#225;xima separaci&#243;n entre cajas de inspecci&#243;n ser&#225; de 40m, y se deber&#225;n construir obligatoriamente en las esquinas y frente al inmueble donde se vaya a derivar la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> hacia la caja o armario de medidores.<br />
<h2 id="heading_2" >7.2.6.2. Cajas de inspecci&#243;n met&#225;licas para <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a>s</h2>
Las cajas de inspecci&#243;n met&#225;licas se utilizar&#225;n para acometidas el&#233;ctricas en los techos de los s&#243;tanos de los edificios.	 <br /><br />Las cajas met&#225;licas y sus accesorios deber&#225;n ser resistentes a la corrosi&#243;n, tanto por dentro como por fuera. La l&#225;mina ser&#225; Cold Rolled calibre N&#176; 18 BWG.<br /><br />La l&#225;mina estar&#225; soportada sobre una estructura en &#225;ngulo de hierro de 3/4” X 1/8”. La tapa estar&#225; atornillada, con tornillos galvanizados para l&#225;mina.<br /><br />La Norma NTC 2050 expresa en la Secci&#243;n 370-18 los siguientes criterios para el c&#225;lculo de las cajas de inspecci&#243;n met&#225;licas en B.T.<br /><br /><br />
<h2 id="heading_3" >Para cajas en tramos rectos:</h2>
La longitud (L) de la caja no debe ser inferior a 8 veces el di&#225;metro comercial del tubo de mayor di&#225;metro.<br /><br />El ancho (W) corresponde al di&#225;metro de las boquillas, soporte de boquillas y di&#225;metro de los otros tubos en el <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-198" class="externalLink  glosarioLink">evento</a> que existan.<br /><br />La profundidad (P) o altura de la caja, corresponde al di&#225;metro de las boquillas m&#225;s las distancias de soporte.<br />
<h2 id="heading_4" >Para cajas en &#225;ngulo (cambio de direcci&#243;n):</h2>
Para determinar la altura de la caja o profundidad (P), se dejar&#225; m&#237;nimo 5 cm por arriba y por debajo de la fila de ducter&#237;as y en ning&#250;n caso la profundidad de la caja ser&#225; inferior a 20 cm.<br /><br />La longitud no debe ser inferior a 6 veces el di&#225;metro del tubo de mayor di&#225;metro, m&#225;s la suma de los di&#225;metros de los otros tubos. Adem&#225;s se debe cumplir que la distancia entre los tubos de mayor di&#225;metro debe ser 6 veces el di&#225;metro de los tubos.
<h2 id="heading_5" >Dimensiones m&#237;nimas</h2><table><tr><td colspan="6" rowspan="1" style="width:79px;height:16px;text-align:center"><b>EN TRAMO RECTO</b></td><td colspan="6" rowspan="1" style="width:48px;text-align:center"><b>EN ANGULO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:31px;"><b>DUCTOS</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>L x W </b></td><td colspan="1" rowspan="1" style=""><b>DUCTOS</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>L x W </b></td><td colspan="1" rowspan="1" style=""><b>DUCTOS</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>L x W </b></td><td colspan="1" rowspan="1" style=""><b>DUCTOS</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>L x W </b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">2&#216;4”</td><td colspan="1" rowspan="1" style="">80</td><td colspan="1" rowspan="1" style="">30</td><td colspan="1" rowspan="1" style="">2&#216;3”</td><td colspan="1" rowspan="1" style="">60</td><td colspan="1" rowspan="1" style="">25</td><td colspan="1" rowspan="1" style="">2&#216;4”</td><td colspan="1" rowspan="1" style="">70</td><td colspan="1" rowspan="1" style="">70</td><td colspan="1" rowspan="1" style="">2&#216;3”</td><td colspan="1" rowspan="1" style="">60</td><td colspan="1" rowspan="1" style="">60</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">3&#216;4”</td><td colspan="1" rowspan="1" style="">80</td><td colspan="1" rowspan="1" style="">45</td><td colspan="1" rowspan="1" style="">3&#216;3”</td><td colspan="1" rowspan="1" style="">60</td><td colspan="1" rowspan="1" style="">40</td><td colspan="1" rowspan="1" style="">3&#216;4”</td><td colspan="1" rowspan="1" style="">80</td><td colspan="1" rowspan="1" style="">80</td><td colspan="1" rowspan="1" style="">3&#216;3”</td><td colspan="1" rowspan="1" style="">60</td><td colspan="1" rowspan="1" style="">60</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">4&#216;4”</td><td colspan="1" rowspan="1" style="">80</td><td colspan="1" rowspan="1" style="">60</td><td colspan="1" rowspan="1" style="">4&#216;3”</td><td colspan="1" rowspan="1" style="">60</td><td colspan="1" rowspan="1" style="">50</td><td colspan="1" rowspan="1" style="">4&#216;4”</td><td colspan="1" rowspan="1" style="">90</td><td colspan="1" rowspan="1" style="">90</td><td colspan="1" rowspan="1" style="">4&#216;3”</td><td colspan="1" rowspan="1" style="">70</td><td colspan="1" rowspan="1" style="">70</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5&#216;4”</td><td colspan="1" rowspan="1" style="">80</td><td colspan="1" rowspan="1" style="">80</td><td colspan="1" rowspan="1" style="">5&#216;3”</td><td colspan="1" rowspan="1" style="">60</td><td colspan="1" rowspan="1" style="">65</td><td colspan="1" rowspan="1" style="">5&#216;4”</td><td colspan="1" rowspan="1" style="">100</td><td colspan="1" rowspan="1" style="">100</td><td colspan="1" rowspan="1" style="">5&#216;3”</td><td colspan="1" rowspan="1" style="">80</td><td colspan="1" rowspan="1" style="">80</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">6&#216;4”</td><td colspan="1" rowspan="1" style="">80</td><td colspan="1" rowspan="1" style="">90</td><td colspan="1" rowspan="1" style="">6&#216;3”</td><td colspan="1" rowspan="1" style="">70</td><td colspan="1" rowspan="1" style="">75</td><td colspan="1" rowspan="1" style="">6&#216;4”</td><td colspan="1" rowspan="1" style="">110</td><td colspan="1" rowspan="1" style="">110</td><td colspan="1" rowspan="1" style="">6&#216;3”</td><td colspan="1" rowspan="1" style="">85</td><td colspan="1" rowspan="1" style="">85</td></tr></table><br /><br /><table><tr><td colspan="3" rowspan="1" style="width:100px;height:16px;text-align:center"><b>EN TRAMO RECTO</b></td><td colspan="3" rowspan="1" style="width:102px;text-align:center"><b>EN ANGULO</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center"><b>DUCTOS</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>L x W</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>DUCTOS</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>L x W</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">2 &#216;6”</td><td colspan="1" rowspan="1" style="text-align:center">1200</td><td colspan="1" rowspan="1" style="text-align:center">45</td><td colspan="1" rowspan="1" style="text-align:center">2 &#216;6”</td><td colspan="1" rowspan="1" style="text-align:center">105</td><td colspan="1" rowspan="1" style="text-align:center">105</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">3 &#216;6”</td><td colspan="1" rowspan="1" style="text-align:center">1200</td><td colspan="1" rowspan="1" style="text-align:center">67,5</td><td colspan="1" rowspan="1" style="text-align:center">3 &#216;6”</td><td colspan="1" rowspan="1" style="text-align:center">120</td><td colspan="1" rowspan="1" style="text-align:center">120</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">4 &#216;6”</td><td colspan="1" rowspan="1" style="text-align:center">1200</td><td colspan="1" rowspan="1" style="text-align:center">90</td><td colspan="1" rowspan="1" style="text-align:center">4 &#216;6”</td><td colspan="1" rowspan="1" style="text-align:center">135</td><td colspan="1" rowspan="1" style="text-align:center">135</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5 &#216;6”</td><td colspan="1" rowspan="1" style="text-align:center">1200</td><td colspan="1" rowspan="1" style="text-align:center">112,5</td><td colspan="1" rowspan="1" style="text-align:center">5 &#216;6”</td><td colspan="1" rowspan="1" style="text-align:center">150</td><td colspan="1" rowspan="1" style="text-align:center">150</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">6 &#216;6”</td><td colspan="1" rowspan="1" style="text-align:center">1200</td><td colspan="1" rowspan="1" style="text-align:center">135</td><td colspan="1" rowspan="1" style="text-align:center">6 &#216;6”</td><td colspan="1" rowspan="1" style="text-align:center">165</td><td colspan="1" rowspan="1" style="text-align:center">165</td></tr></table><br /><br />Cuando el largo de las cajas sea menor o igual a 60 cm, tendr&#225;n una tapa y las cajas de dimensiones mayores tendr&#225;n doble hoja con bisagras en los costados, pasador y portacandados en el centro de las dos hojas que conforman la tapa central (Tambi&#233;n pueden ser atornilladas).<br /><br />Cuando se necesitan cajas de dimensiones especiales tales como la mostrada en la Norma <a href="ae2871_caja_inspeccion_metalica_cambio_caja_inspeccion.html" class="externalLink">AE 287-1<span class="externalLinkIcon"></span></a>, ocasionadas por cambios de nivel o de direcci&#243;n, se deber&#225; cumplir que el m&#237;nimo radio de curvatura de los conductores es de 12 veces el  di&#225;metro exterior.<br /><br />Todas las cajas met&#225;licas deber&#225;n ser puestas a <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> de acuerdo con lo establecido en la Secci&#243;n 250 de la Norma NTC 2050, y por tanto en la cara exterior lateral tendr&#225;n un <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-104" class="externalLink  glosarioLink">borne</a> para <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a>, con capacidad de conectar cables hasta el N&#176;2/0 AWG.<br /><br />Las cajas tendr&#225;n perforaciones en todas sus paredes laterales para di&#225;metros de 2”, 2&#189;”, 3” y 4” para las cajas de B.T., y en las de M.T. ser&#225;n de 6” o 4”. Las perforaciones deber&#225;n ser realizadas en  taller y en ning&#250;n caso se permitir&#225; su construcci&#243;n en  sitio, ya que da&#241;an las l&#225;minas, tienen la posibilidad de oxidaci&#243;n y se presentan malos acoples entre ductos y cajas.<br /><br />Las tapas deber&#225;n ser planas en el mismo calibre de la caja y asegurada con tornillos.<br /><br />Las cajas met&#225;licas deber&#225;n ser localizadas adecuadamente para que no sean golpeadas o derribadas por veh&#237;culos, especialmente por aquellos que en su parte exterior superior lleven portamaletas, portabicicletas, etc.<br /><br />Las cajas met&#225;licas deber&#225;n cumplir con los requisitos generales que aparecen en la <a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET 911<span class="externalLinkIcon"></span></a> Armarios para medidores. Deber&#225;n tratarse con proceso qu&#237;mico para desoxidaci&#243;n, desengrase y fosfatizado, con pintura anticorrosiva horneada y acabado final en esmalte horneado de alta dureza, con acabado en color gris. En lugares demasiado h&#250;medos se emplear&#237;an cajas galvanizadas o con acabado en pintura ep&#243;xica.<br /><br />Las cajas estar&#225;n dise&#241;adas para instalar con doble tapa. Cuando la caja de inspecci&#243;n met&#225;lica para M.T. est&#233; en contacto con el cieloraso, podr&#225; ser omitida la tapa superior, pero en el <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-198" class="externalLink  glosarioLink">evento</a> en que la caja sea descolgada, se deber&#225;n instalar las tapas inferior y superior. La ducteria que conecta las cajas met&#225;licas tambi&#233;n van por el techo de los s&#243;tanos y deben asegurarse mediante soportes como los mostrados en la Norma <a href="ae288_detalles_soporte_ducteria_sotanos.html" class="externalLink">AE 288<span class="externalLinkIcon"></span></a>.<br /><br />
<h2 id="heading_6" >7.2.6.3. Cajas y tableros para protecci&#243;n de acometidas de B.T.</h2>
Cuando se quiera distribuir una <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> general de B.T. en tres o m&#225;s acometidas parciales para alimentar varios edificios o locales dentro del inmueble, se necesitar&#225; instalar un Tablero General de Acometidas de <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a>, el cual deber&#225; cumplir con las recomendaciones de la <a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET 911<span class="externalLinkIcon"></span></a> Armarios para Medidores y <a href="../../../Especificacion/cajas_armarios_medidores/et914_cajas_armarios_transformadores_corriente_medidor.html" class="externalLink">ET 914<span class="externalLinkIcon"></span></a> Cajas y Armarios para TC y Medidor de B.T., en cuanto a la descripci&#243;n general de cajas y armarios de medidores. Dentro del tablero se deber&#225; instalar un <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-241" class="externalLink  glosarioLink">interruptor autom&#225;tico</a> por cada <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> parcial y su protecci&#243;n de respaldo (totalizador).<br /><br />El tablero se compondr&#225; de barrajes, totalizador e interruptores autom&#225;ticos con los bloqueadores mec&#225;nicos, para protecci&#243;n de las acometidas parciales, con sus respectivas marcaciones. Ver Norma  <a href="../cajas_armarios_celdas/ae310_caja_proteccion_acometida.html" class="externalLink">AE310<span class="externalLinkIcon"></span></a>, <a href="../cajas_armarios_celdas/ae311_tablero_general_acometidas.html" class="externalLink">AE311<span class="externalLinkIcon"></span></a> y <a href="../cajas_armarios_celdas/ae3111_alternativa_tablero_general_acometidas_llegada_totalizador.html" class="externalLink">AE311-1<span class="externalLinkIcon"></span></a>.<br /><br />Cuando entre el tablero general de acometidas y un armario de medidores exista m&#225;s de 15m, se podr&#225; en ese tablero general de acometidas, instalarse opcionalmente un <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-241" class="externalLink  glosarioLink">interruptor autom&#225;tico</a> que protege la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> parcial que alimenta dicho armario.<br /><br /><br />Cuando la distancia de la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> de distribuci&#243;n a los armarios de medidores es mayor que 15m, y no utiliza acometidas parciales, se podr&#225; instalar opcionalmente una caja para protecci&#243;n de las acometidas, la cual se <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-288" class="externalLink  glosarioLink">muestra</a> en las Normas <a href="ae2011_presenta_diferentes_esquemas_conexion.html" class="externalLink">AE 201-1<span class="externalLinkIcon"></span></a> y <a href="../cajas_armarios_celdas/ae310_caja_proteccion_acometida.html" class="externalLink">AE310<span class="externalLinkIcon"></span></a>, , donde se instalar&#225; un <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-241" class="externalLink  glosarioLink">interruptor autom&#225;tico</a> termomagn&#233;tico. Cuando la distancia sea menor que 15m y solo existan hasta dos acometidas parciales, no llevar&#225; esta caja.<br /><br />El tablero general de acometidas o la caja de protecci&#243;n de la <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> ser&#225; de uso dedicado de CODENSA y deber&#225; ser sellado por ella, por lo tanto no se permite la instalaci&#243;n de instrumentos de indicaci&#243;n o medida (Volt&#237;metros, Amper&#237;metros, Registradores, etc.) en dichos tableros, ni en los armarios y cajas de medidores antes del <a href="ae237_canalizaciones_ductos_cajas_acometidas_subterraneas.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> de medida de CODENSA.
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1471, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
