<!DOCTYPE html>
<html>
<head>
	<title>AE239-1 Acometida subterránea de B.T. con derivación desde caja de inspección frente al inmueble | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1475" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1475.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1475" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1475" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '104');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>AE239-1 Acometida subterr&#225;nea de B.T. con derivaci&#243;n desde caja de inspecci&#243;n frente al inmueble</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">AE239-1</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">01/04/2022</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1475">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1475&amp;nodoid=1475', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>

    <div class="modulo">
        <div class="titu_modulo">
            Relacionados
        </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html">CS275 Caja de inspecci&#243;n sencilla para canalizaci&#243;n de M.T. y B.T.</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs274_caja_inspeccion_alumbrado_publico_acometidas.html">CS274 Caja de inspecci&#243;n para alumbrado p&#250;blico y acometidas en baja tensi&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/equipos_maniobra_proteccion_sobrecorriente_sobretensiones/et480_indicadores_falla_subterraneos.html">ET480 Indicadores de falla subterr&#225;neos</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html">ET116 Alambre y cable monopolar de cobre THWN o THHN - 600 V</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et607_ductos_conduit_pesados_pvc.html">ET607 Ductos conduit pesados de pvc</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et901_caja_medidor_monofasico_tapa_extraible.html">ET901 Caja para un medidor monofasico con tapa extra&#237;ble</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et9051_caja_horizontal_medidores_monofasicos.html">ET905-1 Caja horizontal para dos medidores monof&#225;sicos</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et906_caja_tres_cuatro_medidores_trifasicos.html">ET906 Caja para tres y cuatro Medidores trifasicos</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html">ET490 Varilla de puesta a tierra</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et608_ductos_conduit_livianos_pvc.html">ET608 Ductos conduit livianos de pvc</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cables/et121_conductores_cobre_duro_desnudos.html">ET121 Conductores de cobre duro y blando desnudos </a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et900_caja_medidor_trifasico.html">ET900 Caja para medidor trif&#225;sico</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et905_caja_horizontal_medidores_trifasicos.html">ET905  Caja horizontal Para dos medidores trif&#225;sicos</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html">ET911  Armarios para medidores</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et920_medidores_electromecanicos.html">ET920  Medidores Electromec&#225;nicos</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et918_caja_medidor_trifasico_cuenta_50_150.html">ET918 Caja para medidor trif&#225;sico de una cuenta 50 (150) A</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae202_acometida_aerea_baja_tension.html">AE202 Acometida a&#233;rea de baja tensi&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <a class="modulo_vermas" id="modulo_vermas" href="javascript:void(0)">Ver más</a>
    </div>

			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae2391_acometida_subterranea_b_t_derivacion.html#heading_0">ACOMETIDA SUBTERR&#193;NEA EN B.T. MONOF&#193;SICA DE 1 kW a 8 kW</a></li>
                    <li class="indexitem"><a class="head_h3" href="ae2391_acometida_subterranea_b_t_derivacion.html#heading_1">LISTA DE MATERIALES</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae2391_acometida_subterranea_b_t_derivacion.html#heading_2">ACOMETIDA SUBTERR&#193;NEA EN BAJA TENSI&#211;N TRIF&#193;SICA DE 9 kW a 15 kW</a></li>
                    <li class="indexitem"><a class="head_h3" href="ae2391_acometida_subterranea_b_t_derivacion.html#heading_3">LISTA DE MATERIALES</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae2391_acometida_subterranea_b_t_derivacion.html#heading_4">ACOMETIDA SUBTERR&#193;NEA EN BAJA TENSI&#211;N TRIF&#193;SICA DE 16 kW a 30 kW</a></li>
                    <li class="indexitem"><a class="head_h3" href="ae2391_acometida_subterranea_b_t_derivacion.html#heading_5">LISTA DE MATERIALES</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae2391_acometida_subterranea_b_t_derivacion.html#heading_6">ACOMETIDA SUBTERR&#193;NEA EN BAJA TENSI&#211;N TRIF&#193;SICA DE 31 kW a 35 kW</a></li>
                    <li class="indexitem"><a class="head_h3" href="ae2391_acometida_subterranea_b_t_derivacion.html#heading_7">LISTA DE MATERIALES</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae2391_acometida_subterranea_b_t_derivacion.html#heading_8">NOTAS</a></li>
            </ul>
        <div style="clear:left;"></div>
		<div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1475/AE239-1.JPG" src="../../../media/cache/images/800x900/wikiimages/2d31383038373337323134-83536-AE239-1.JPG" title=""  /></div><div class="texto_imagen_articulos" style="max-width:800px"></div></div></div><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1475/AE 239-1 Tablas.jpg" src="http://likinormas.micodensa.com/media/cache/images/800x900/wikiimages/2d3330323935393637-396823-AE 239-1 Tablas.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:800px"></div></div></div><br /><br /><br />
<h2 id="heading_0" ><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a> SUBTERR&#193;NEA EN B.T. MONOF&#193;SICA DE 1 kW a 8 kW</h2>
<h3 id="heading_1" >LISTA DE MATERIALES</h3>
<table><tr><td colspan="1" rowspan="1" style="width:79px;height:15px;text-align:center"><b>S&#205;MB.</b></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"><b>CANT</b></td><td colspan="1" rowspan="1" style="width:60px;text-align:center"><b>C&#211;DIGO SAP</b></td><td colspan="1" rowspan="1" style="width:61px;text-align:center"><b>ESPECIFICACI&#211;N T&#201;CNICA.</b></td><td colspan="1" rowspan="1" style="width:302px;text-align:center"><b>DESCRIPCI&#211;N</b></td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><b><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html" class="externalLink">CS 275<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n sencilla</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs276_caja_inspeccion_doble_canalizacion_m_t.html" class="externalLink">CS 276<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n doble para canalizaci&#243;n de M.T. y B.T.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">b<sub>51</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/terminales_empalmes_barrajes_cintas/et722_barrajes_preformados_baja_tension_600_v.html" class="externalLink">ET722<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Barraje  preformado de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> para 6 salidas 175A-600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center">b<sub>50</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/terminales_empalmes_barrajes_cintas/et722_barrajes_preformados_baja_tension_600_v.html" class="externalLink">ET722<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Barraje preformado de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> para 6 salidas 500 A –600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>29</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 8 AWG aislado a  600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>28</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 6 AWG aislado a  600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>27</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 4 AWG aislado a  600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 10 AWG aislado a 600 V </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TP<sub>11</sub>–TP<sub>12</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et607_ductos_conduit_pesados_pvc.html" class="externalLink">ET607<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a PVC conduit tipo pesado de &#190;” &#243; 1”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">y<sub>61</sub> – y<sub>62</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de &#190;” &#243; 1” </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">y<sub>41</sub> – y<sub>42</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Codo de 90&#176; para ducto en PVC de &#190; “ &#243; 1” </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">y<sub>51</sub> -  y<sub>52</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Union para ducto de PVC de  &#190;” &#243; 1” </td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><b>MEDICION</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">M<sub>20</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">ET921</td><td colspan="1" rowspan="1" style="">Medidor de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-186" class="externalLink  glosarioLink">energ&#237;a activa</a>, tarifa sencilla 15(60) A , 120 V</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="http://likinormas.micodensa.com/Especificacion/cajas_armarios_medidores/et902_caja_plana_medidor_monofasico" class="externalLink">ET902<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para medidor <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-284" class="externalLink  glosarioLink">monof&#225;sico</a> con puerta plana</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et901_caja_medidor_monofasico_tapa_extraible.html" class="externalLink">ET901<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para medidor <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-284" class="externalLink  glosarioLink">monof&#225;sico</a> con puerta extraible</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et9051_caja_horizontal_medidores_monofasicos.html" class="externalLink">ET905-1<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para dos (2) medidores</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et906_caja_tres_cuatro_medidores_trifasicos.html" class="externalLink">ET906<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para tres (3) y cuatro (4) medidores</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="width:61px;"> </td><td colspan="1" rowspan="1" style="">Interruptores:</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">1x40A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">1x50A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">1x60A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">1x80A</td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><b><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-342" class="externalLink  glosarioLink">PUESTA A TIERRA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">f<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector para varilla a <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> 5/8” </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TL<sub>0</sub></td><td colspan="1" rowspan="1" style="text-align:center">1,5</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et608_ductos_conduit_livianos_pvc.html" class="externalLink">ET608<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de tuber&#237;a PVC conduit tipo liviano de &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">v<sub>22</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Varilla de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> 5/8&quot; x 2,44 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">y<sub>60</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>35</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et121_conductores_cobre_duro_desnudos.html" class="externalLink">ET121<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-84" class="externalLink  glosarioLink">alambre</a> desnudo de cobre calibre 8 AWG</td></tr></table><br />
<h2 id="heading_2" ><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a> SUBTERR&#193;NEA EN <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-98" class="externalLink  glosarioLink">BAJA TENSI&#211;N</a> TRIF&#193;SICA DE 9 kW a 15 kW</h2><h3 id="heading_3" >LISTA DE MATERIALES</h3>
<table><tr><td colspan="1" rowspan="1" style="width:79px;height:15px;text-align:center"><b>S&#205;MB.</b></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"><b>CANT.</b></td><td colspan="1" rowspan="1" style="width:60px;text-align:center"><b>C&#211;DIGO SIE</b></td><td colspan="1" rowspan="1" style="width:61px;text-align:center"><b>ESPECIFICACI&#211;N T&#201;CNICA</b></td><td colspan="1" rowspan="1" style="width:312px;text-align:center"><b>DESCRIPCI&#211;N</b></td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>29</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 8 AWG aislado a  600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>28</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 6 AWG aislado a 600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 10 AWG aislado a 600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TP<sub>12</sub> – TP<sub>13</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et607_ductos_conduit_pesados_pvc.html" class="externalLink">ET607<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a PVC conduit tipo pesado de 1” &#243; 1 &#188;“</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">Y<sub>62</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de 1”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">Y<sub>63</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de 1 &#188;”</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs276_caja_inspeccion_doble_canalizacion_m_t.html" class="externalLink">CS276<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n doble para canalizaci&#243;n de M.T. y BT</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html" class="externalLink">CS275<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n  sencilla</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/terminales_empalmes_barrajes_cintas/et722_barrajes_preformados_baja_tension_600_v.html" class="externalLink">ET722<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Barraje preformado de BT para 6 salidas – 175 A – 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/terminales_empalmes_barrajes_cintas/et722_barrajes_preformados_baja_tension_600_v.html" class="externalLink">ET722<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Barraje preformado de BT para 6 salidas – 500 A – 600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">Y<sub>42</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Codo 90&#176; para ducto en PVC de 1&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">Y<sub>43</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Codo 90&#176; para ducto en PVC de 1 &#188;”</td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;">MEDICI&#211;N</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;"><b>M20</b></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET921</td><td colspan="1" rowspan="1" style="">Medidor de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-186" class="externalLink  glosarioLink">energ&#237;a activa</a>, tarifa sencilla 15(60)A, 1X120 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">M<sub>21</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET921</td><td colspan="1" rowspan="1" style="">Medidor  <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-186" class="externalLink  glosarioLink">energ&#237;a activa</a>, tarifa sencilla 20(80)A, 3X120/208V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">CM<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et900_caja_medidor_trifasico.html" class="externalLink">ET900<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de medidor trif&#225;sico con puerta plana</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et905_caja_horizontal_medidores_trifasicos.html" class="externalLink">ET905<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para  dos (2) medidores </td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et906_caja_tres_cuatro_medidores_trifasicos.html" class="externalLink">ET906<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para tres(3) y cuatro (4) medidores</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para seis  (6) cuentas</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para ocho( 8) cuentas</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:61px;text-align:center"> </td><td colspan="1" rowspan="1" style="">Interruptores:</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">1x40 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">1x50 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">1x60 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">3X40 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">3x50 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">3x60 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">3x70 A</td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-342" class="externalLink  glosarioLink">PUESTA A TIERRA</a></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">F<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector para varilla a <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> 5/8”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TL<sub>0</sub></td><td colspan="1" rowspan="1" style="text-align:center">1,5</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et608_ductos_conduit_livianos_pvc.html" class="externalLink">ET608<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de tuber&#237;a PVC conduit tipo liviano de &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">V<sub>22</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Varilla de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> 5/8” X 2,44 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">Y<sub>60</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>35</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et121_conductores_cobre_duro_desnudos.html" class="externalLink">ET121<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-84" class="externalLink  glosarioLink">alambre</a> de cobre  desnudo calibre 8 AWG</td></tr></table><br />
<h2 id="heading_4" ><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a> SUBTERR&#193;NEA EN <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-98" class="externalLink  glosarioLink">BAJA TENSI&#211;N</a> TRIF&#193;SICA DE 16 kW a 30 kW</h2><h3 id="heading_5" >LISTA DE MATERIALES</h3><table><tr><td colspan="1" rowspan="1" style="width:79px;height:15px;text-align:center"><b>S&#205;MB.</b></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"><b>CANT.</b></td><td colspan="1" rowspan="1" style="width:60px;text-align:center"><b>C&#211;DIGO SIE</b></td><td colspan="1" rowspan="1" style="width:61px;text-align:center"><b>ESPECIFICACI&#211;N T&#201;CNICA</b></td><td colspan="1" rowspan="1" style="width:292px;text-align:center"><b>DESCRIPCI&#211;N</b></td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><b><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>28</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 6 AWG aislado a 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>27</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 4 AWG aislado a 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>29</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 8 AWG aislado a 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TP<sub>13</sub>  </td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et607_ductos_conduit_pesados_pvc.html" class="externalLink">ET607<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a PVC conduit tipo pesado de 1 &#188; “ </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">Y<sub>63</sub>  </td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de 1 &#188; “   </td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../cables_subterraneos/camaras_ducterias/cs276_caja_inspeccion_doble_canalizacion_m_t.html" class="externalLink">CS276<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n doble para canalizaci&#243;n de M.T. y B.T.</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html" class="externalLink">CS275<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n  sencilla</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/terminales_empalmes_barrajes_cintas/et722_barrajes_preformados_baja_tension_600_v.html" class="externalLink">ET722<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Barraje preformado de BT para 6 salidas – 175 A – 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/terminales_empalmes_barrajes_cintas/et722_barrajes_preformados_baja_tension_600_v.html" class="externalLink">ET722<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Barraje preformado de BT para 6 salidas – 500 A – 600 V</td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><b>MEDICI&#211;N</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;"><b>M20</b></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="">ET921</td><td colspan="1" rowspan="1" style="">Medidor  <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-186" class="externalLink  glosarioLink">energ&#237;a activa</a>, tarifa sencilla 15(60)A, 1 x 120 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">M<sub>21</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="">ET921</td><td colspan="1" rowspan="1" style="">Medidor de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-186" class="externalLink  glosarioLink">energ&#237;a activa</a>, tarifa sencilla 20(80)A, 3X120/208V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">CM<sub>3</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cajas_armarios_medidores/et900_caja_medidor_trifasico.html" class="externalLink">ET900<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de medidor trif&#225;sico con puerta plana</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cajas_armarios_medidores/et905_caja_horizontal_medidores_trifasicos.html" class="externalLink">ET905<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para  dos (2) medidores </td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cajas_armarios_medidores/et906_caja_tres_cuatro_medidores_trifasicos.html" class="externalLink">ET906<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para tres(3) y cuatro (4) medidores</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para seis(6) cuentas</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para ocho(8) cuentas</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para diez(10) cuentas</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para doce(12) cuentas</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para quince(15) cuentas </td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="">ET502</td><td colspan="1" rowspan="1" style="">Interruptores:</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:61px;"> </td><td colspan="1" rowspan="1" style="">1x40 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="">ET502</td><td colspan="1" rowspan="1" style="">1x50 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="">ET502</td><td colspan="1" rowspan="1" style="">1x60 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="">ET502</td><td colspan="1" rowspan="1" style="">3X50 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="">ET502</td><td colspan="1" rowspan="1" style="">3x60 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="">ET502</td><td colspan="1" rowspan="1" style="">3x70 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="">ET502</td><td colspan="1" rowspan="1" style="">3x80 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="">ET502</td><td colspan="1" rowspan="1" style="">3x100 A</td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><b><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-342" class="externalLink  glosarioLink">PUESTA A TIERRA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">F<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector para varilla a <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> 5/8”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TL<sub>0</sub></td><td colspan="1" rowspan="1" style="text-align:center">1,5</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et608_ductos_conduit_livianos_pvc.html" class="externalLink">ET608<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de tuber&#237;a PVC conduit tipo liviano de &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">V<sub>22</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Varilla de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> 5/8” X 2,44 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">Y<sub>60</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>35</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style=""><a href="../../../Especificacion/cables/et121_conductores_cobre_duro_desnudos.html" class="externalLink">ET121<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-84" class="externalLink  glosarioLink">alambre</a> de cobre desnudo calibre 8 AWG</td></tr></table><br />
<h2 id="heading_6" ><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a> SUBTERR&#193;NEA EN <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-98" class="externalLink  glosarioLink">BAJA TENSI&#211;N</a> TRIF&#193;SICA DE 31 kW a 35 kW</h2><h3 id="heading_7" >LISTA DE MATERIALES</h3><table><tr><td colspan="1" rowspan="1" style="width:79px;height:15px;text-align:center"><b>S&#205;MB.</b></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"><b>CANT.</b></td><td colspan="1" rowspan="1" style="width:60px;text-align:center"><b>C&#211;DIGO SIE</b></td><td colspan="1" rowspan="1" style="width:61px;text-align:center"><b>ESPECIFICACI&#211;N T&#201;CNICA</b></td><td colspan="1" rowspan="1" style="width:292px;text-align:center"><b>DESCRIPCI&#211;N</b></td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><b><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">o<sub>28</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 6 AWG aislado a 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">o<sub>27</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 4 AWG aislado a 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">o<sub>26</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 2 AWG aislado a 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">y<sub>64</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla de PVC de 1 &#189; “ </td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html" class="externalLink">CS275<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n  sencilla</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/terminales_empalmes_barrajes_cintas/et722_barrajes_preformados_baja_tension_600_v.html" class="externalLink">ET722<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Barraje preformado de BT para 6 salidas – 175 A – 600V</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/terminales_empalmes_barrajes_cintas/et722_barrajes_preformados_baja_tension_600_v.html" class="externalLink">ET722<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Barraje preformado de BT para 6 salidas – 500 A – 600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TP<sub>14</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et607_ductos_conduit_pesados_pvc.html" class="externalLink">ET607<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a PVC conduit tipo pesado de 1 &#189; “</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">y<sub>44</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Codo 90&#176; para ducto en PVC de 1 &#189; &quot; </td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><b>MEDICI&#211;N</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">M<sub>20</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET921</td><td colspan="1" rowspan="1" style="">Medidor  <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-186" class="externalLink  glosarioLink">energ&#237;a activa</a>, tarifa sencilla 15(60)A, 1 x 120 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">M<sub>21</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET921</td><td colspan="1" rowspan="1" style="">Medidor de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-0" class="externalLink  glosarioLink">energ&#237;a</a> activa, tarifa sencilla 20(80)A, 3 X 120/208V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">M<sub>22</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et920_medidores_electromecanicos.html" class="externalLink">ET920<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Medidor  <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-0" class="externalLink  glosarioLink">activa</a>, tarifa sencilla 50(150)A, 3 X 120/208V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">CM<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et918_caja_medidor_trifasico_cuenta_50_150.html" class="externalLink">ET918<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para un medidor trif&#225;sico con puerta plana</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et905_caja_horizontal_medidores_trifasicos.html" class="externalLink">ET905<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para  dos (2) medidores </td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et906_caja_tres_cuatro_medidores_trifasicos.html" class="externalLink">ET906<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para tres(3) y cuatro (4) medidores</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para seis(6) cuentas</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para ocho(8) cuentas</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para diez(10) cuentas</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para doce(12) cuentas</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et911_armarios_medidores.html" class="externalLink">ET911<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Armario de medidores para quince(15) cuentas </td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:61px;text-align:center"> </td><td colspan="1" rowspan="1" style="">Interruptores:</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">1x40 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">1x50 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">1x60 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">3X50 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">3x60 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">3x70 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">3x80 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">3x100 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:79px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">ET502</td><td colspan="1" rowspan="1" style="">3x125 A</td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;"><b><a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-342" class="externalLink  glosarioLink">PUESTA A TIERRA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">f<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector para varilla a <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> 5/8”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TL<sub>0</sub></td><td colspan="1" rowspan="1" style="text-align:center">1,5</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et608_ductos_conduit_livianos_pvc.html" class="externalLink">ET608<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de tuber&#237;a PVC conduit tipo liviano de &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">v<sub>22</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Varilla de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> 5/8” X 2,44 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">y<sub>60</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>35</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et121_conductores_cobre_duro_desnudos.html" class="externalLink">ET121<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de <a href="ae2391_acometida_subterranea_b_t_derivacion.html#" id="version-84" class="externalLink  glosarioLink">alambre</a> de cobre desnudo calibre 8 AWG</td></tr></table><br />
<h2 id="heading_8" >NOTAS</h2>
-	El listado de materiales se debe precisar de acuerdo con las necesidades de los clientes.<br />-	En la norma <a href="ae202_acometida_aerea_baja_tension.html" class="externalLink">AE 202<span class="externalLinkIcon"></span></a> pagina 4/4 se muestran las equivalencias para uso con conductores en mm<sup>2</sup>.<br />-	Para la ubicaci&#243;n de las cajas de medidores, se tomar&#225; como altura de referencia entre 1,5 y 1,7 m para el visor del medidor mas alto.<br />Si la parte inferior de la caja queda ubicada a una altura menor a 80 cm, se podr&#225; adicionar una reja met&#225;lica frontal para protecci&#243;n contra impacto.	<br />-	Las cajas de medidores con puerta plana est&#225;n dise&#241;adas para ser empotradas, por tanto  s&#243;lo se permitir&#225;n cajas sobrepuestas en fachadas si se encuentran dentro de conjuntos cerrados.<br />-	Para la entrada en vigencia de las modificaciones realizadas se da un periodo de transici&#243;n de 3 meses a partir de la fecha de la &#250;ltima revisi&#243;n.
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1475, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
