<!DOCTYPE html>
<html>
<head>
	<title>AE239-2 Acometida subterránea con circuito de B.T. desde bornes del transformador | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1476" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1476.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1476" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1476" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '104');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>AE239-2 Acometida subterr&#225;nea con circuito de B.T. desde bornes del transformador</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">AE239-2</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">08/02/2016</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1476">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1476&amp;nodoid=1476', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>

    <div class="modulo">
        <div class="titu_modulo">
            Relacionados
        </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html">CS275 Caja de inspecci&#243;n sencilla para canalizaci&#243;n de M.T. y B.T.</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs274_caja_inspeccion_alumbrado_publico_acometidas.html">CS274 Caja de inspecci&#243;n para alumbrado p&#250;blico y acometidas en baja tensi&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html">ET116 Alambre y cable monopolar de cobre THWN o THHN - 600 V</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/herrajes_conectores/et302_conector_terminal_compresion_tipo_pala.html">ET302 Conector terminal de compresi&#243;n tipo pala</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et607_ductos_conduit_pesados_pvc.html">ET607 Ductos conduit pesados de pvc</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et605_capacetes.html">ET605 Capacetes</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et604_boquilla_terminal_tubo_metalico.html">ET604 Boquilla  terminal  para  tubo  metalico</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et602_curvas_90_metalicos.html">ET602 Curvas a 90&#176; met&#225;licos</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et918_caja_medidor_trifasico_cuenta_50_150.html">ET918 Caja para medidor trif&#225;sico de una cuenta 50 (150) A</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et9182_caja_medidores_trifasicos.html">ET918-2 Caja para dos medidores trif&#225;sicos</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et914_cajas_armarios_transformadores_corriente_medidor.html">ET914 Cajas y armarios para transformadores de Corriente y medidor de BT</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/transformadores/et924_transformadores_corriente_baja_tension.html">ET924 Transformadores de corriente para medida en B.T. tipo barra pasante(uso interior)</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html">ET490 Varilla de puesta a tierra</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et608_ductos_conduit_livianos_pvc.html">ET608 Ductos conduit livianos de pvc</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cables/et122_conductores_acero_recubiertos_cobre_duro.html">ET122 Conductores de acero recubiertos de cobre duro</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et601_ductos_metalicos_galvanizados_redes_media_baja.html">ET601 Ductos met&#225;licos galvanizados para redes de media y baja tensi&#243;n</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cajas_armarios_medidores/et920_medidores_electromecanicos.html">ET920  Medidores Electromec&#225;nicos</a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/cables/et121_conductores_cobre_duro_desnudos.html">ET121 Conductores de cobre duro y blando desnudos </a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../../Especificacion/herrajes_conectores/et450_cinta_hebilla_acero_inoxidable.html">ET450 Cinta y hebilla de acero inoxidable </a>
                </div>
                    <div class="relacionadotipo">Especificaci&#243;n t&#233;cnica</div>
            </div>
            <a class="modulo_vermas" id="modulo_vermas" href="javascript:void(0)">Ver más</a>
    </div>

			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
        <div style="clear:left;"></div>
		<div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1476/AE 239-2.jpg" src="http://likinormas.micodensa.com/media/cache/images/1050x1050/wikiimages/31313032353339353839-898058-AE 239-2.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:1050px"></div></div></div><br /><br /><br /><br /><br /><br /><br /><b><a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a> SUBTERR&#193;NEA EN B.T. PARA 36 kW a 50 kW</b><br /><br /><br /><b>LISTA DE MATERIALES</b><br /><br /><br /><table><tr><td colspan="1" rowspan="1" style="width:55px;height:48px;text-align:center"><b>S&#205;MB.</b></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"><b>CANT.</b></td><td colspan="1" rowspan="1" style="width:60px;text-align:center"><b>C&#211;DIGO SAP</b></td><td colspan="1" rowspan="1" style="width:90px;text-align:center"><b>ESPECIFICACI&#211;N   T&#201;CNICA</b></td><td colspan="1" rowspan="1" style="width:350px;text-align:center"><b>DESCRIPCI&#211;N</b></td></tr>
<tr><td colspan="5" rowspan="1" style="height:38px;text-align:center"><b><a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html" class="externalLink">CS 275<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n sencilla</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs274_caja_inspeccion_alumbrado_publico_acometidas.html" class="externalLink">CS 274<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n para A.P. y acometidas de B.T.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">DB<sub>8</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="text-align:center">6762438</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a  PVC tipo TDP de 4&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">j’<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">6764362</td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et450_cinta_hebilla_acero_inoxidable.html" class="externalLink">ET-450<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Hebilla de acero inoxidable de 5/8”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">j<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et450_cinta_hebilla_acero_inoxidable.html" class="externalLink">ET-450<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cinta de acero inoxidable 5/8”x 0,03”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">o<sub>22</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET-116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 1/0 AWG aislado a  600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">o<sub>26</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET-116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 2 AWG aislado a 600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">s<sub>48</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et302_conector_terminal_compresion_tipo_pala.html" class="externalLink">ET-302<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector terminal de compresi&#243;n tipo pala, 1/0 AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">s<sub>46</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et302_conector_terminal_compresion_tipo_pala.html" class="externalLink">ET-302<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector terminal de compresi&#243;n tipo pala, 2 AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">TP<sub>15</sub></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et607_ductos_conduit_pesados_pvc.html" class="externalLink">ET-607<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a PVC conduit tipo pesado 2” </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">x<sub>14</sub></td><td colspan="1" rowspan="1" style="text-align:center">5</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla galvanizada 2” </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">x<sub>24</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et605_capacetes.html" class="externalLink">ET-605<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Capacete galvanizado  2” </td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">x<sub>34</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et604_boquilla_terminal_tubo_metalico.html" class="externalLink">ET-604<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Codo galvanizado 2” x 90</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">x<sub>44</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et602_curvas_90_metalicos.html" class="externalLink">ET-602<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Uniones galvanizadas de 2”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">Yb<sub>78</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Adaptador terminal campana tipo DB-EB 4&quot;</td></tr>
<tr><td colspan="5" rowspan="1" style="height:38px;text-align:center"><b>MEDICION</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">M<sub>22</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center">ET-921 </td><td colspan="1" rowspan="1" style="">Medidor de <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-186" class="externalLink  glosarioLink">energ&#237;a activa</a> 50(150)A 3 x 120/208 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">CM<sub>16</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et918_caja_medidor_trifasico_cuenta_50_150.html" class="externalLink">ET-918<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de medidor trif&#225;sico 50(150)A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:20px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">Interruptores:</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:20px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">3x100A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:20px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">3x125A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:20px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">3x150A</td></tr>
<tr><td colspan="5" rowspan="1" style="height:38px;text-align:center"><b><a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-342" class="externalLink  glosarioLink">PUESTA A TIERRA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">f<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET-490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector para varilla a <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> 5/8&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">TL<sub>0</sub></td><td colspan="1" rowspan="1" style="text-align:center">1.5</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et608_ductos_conduit_livianos_pvc.html" class="externalLink">ET-608<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a tipo liviano 1/2&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">O<sub>34</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et122_conductores_acero_recubiertos_cobre_duro.html" class="externalLink">ET-122<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-84" class="externalLink  glosarioLink">alambre</a> de cobre calibre 6 AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">v<sub>22</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">6762280</td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET-490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Varilla de <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> 5/8&quot; x 2,44 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">y<sub>60</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de 1/2&quot;</td></tr></table><br /><br /><br />- El listado de materiales es ilustrativo y se debe precisar de acuerdo a las necesidades de los clientes.<br /><br /><br /><br /><br /><br /><b><a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a> SUBTERR&#193;NEA EN B.T. PARA 51 kW a 64 kW</b><br /><br /><br /><b>LISTA DE MATERIALES</b><br /><br /><table><tr><td colspan="1" rowspan="1" style="width:55px;height:28px;text-align:center"><b>S&#205;MB.</b></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"><b>CANT.</b></td><td colspan="1" rowspan="1" style="width:60px;text-align:center"><b>C&#211;DIGO SAP</b></td><td colspan="1" rowspan="1" style="width:90px;text-align:center"><b>ESPECIFICACI&#211;N T&#201;CNICA</b></td><td colspan="1" rowspan="1" style="width:350px;text-align:center"><b>DESCRIPCI&#211;N</b></td></tr>
<tr><td colspan="5" rowspan="1" style="height:18px;text-align:center"><b><a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html" class="externalLink">CS-275<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n sencilla </td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs274_caja_inspeccion_alumbrado_publico_acometidas.html" class="externalLink">CS-274<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n para A.P. y acometidas de B.T.</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">DB<sub>8</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a  PVC tipo pesado de 4&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">j’<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">6764362</td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et450_cinta_hebilla_acero_inoxidable.html" class="externalLink">ET-450<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Hebilla de acero inoxidable de 5/8”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">j<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et450_cinta_hebilla_acero_inoxidable.html" class="externalLink">ET-450<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cinta de acero inoxidable 5/8”x 0,03”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">o<sub>21</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET-116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 2/0 AWG aislado a  600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">o<sub>22</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET-116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 1/0 AWG aislado a 600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">s<sub>48</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et302_conector_terminal_compresion_tipo_pala.html" class="externalLink">ET-302<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector terminal de compresi&#243;n tipo pala, 1/0 AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">s<sub>49</sub></td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et302_conector_terminal_compresion_tipo_pala.html" class="externalLink">ET-302<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector terminal de compresi&#243;n tipo pala, 2/0 AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TP<sub>15</sub></td><td colspan="1" rowspan="1" style="text-align:center">5</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et607_ductos_conduit_pesados_pvc.html" class="externalLink">ET-607<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a conduit tipo pesado 2 &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">x<sub>14</sub></td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla galvanizada 2 &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">x<sub>24</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et605_capacetes.html" class="externalLink">ET-605<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Capacete galvanizado  2 &#189;”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">x<sub>34</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et604_boquilla_terminal_tubo_metalico.html" class="externalLink">ET-604<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Codo galvanizado  2 &#189;” x 90 </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">x<sub>44</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et602_curvas_90_metalicos.html" class="externalLink">ET-602<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Uniones galvanizadas de  2”  &#189;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">Yb<sub>78</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Adaptador terminal campana tipo DB-EB 4&quot;</td></tr>
<tr><td colspan="5" rowspan="1" style="height:18px;text-align:center"><b>MEDICION</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">M<sub>22</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center">ET-921</td><td colspan="1" rowspan="1" style="">Medidor de <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-186" class="externalLink  glosarioLink">energ&#237;a activa</a> 50(150) A, 3 x 120/208 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">CM<sub>16</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et918_caja_medidor_trifasico_cuenta_50_150.html" class="externalLink">ET-918<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de medidor trif&#225;sico 50(150) A</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">CM<sub>17</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et9182_caja_medidores_trifasicos.html" class="externalLink">ET-918-2<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para dos (2) medidores trif&#225;sicos 50(150) A</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">M<sub>23</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center">ET-921 </td><td colspan="1" rowspan="1" style="">Medidor de energ&#237;a electr&#243;nico 5 A, 3x120/208 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">CM<sub>21</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;text-align:right"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et914_cajas_armarios_transformadores_corriente_medidor.html" class="externalLink">ET-914<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> de medida</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">CM<sub>20</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et914_cajas_armarios_transformadores_corriente_medidor.html" class="externalLink">ET-914<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para transformador de corriente</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/transformadores/et924_transformadores_corriente_baja_tension.html" class="externalLink">ET-924<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Transformador de corriente 200:5 A, 600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">Interruptores</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">3x150A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">3x170A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">3x200A</td></tr>
<tr><td colspan="5" rowspan="1" style="height:18px;text-align:center"><b><a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-342" class="externalLink  glosarioLink">PUESTA A TIERRA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">f<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET-490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector para varilla a <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> 5/8&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TL<sub>0</sub></td><td colspan="1" rowspan="1" style="text-align:center">1.5</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et608_ductos_conduit_livianos_pvc.html" class="externalLink">ET-608<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a tipo liviano 1/2&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">V<sub>22</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">6762280</td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET-490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Varilla de <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> 5/8&quot; x 2,44 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">y<sub>60</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de 1/2&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">o<sub>45</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et122_conductores_acero_recubiertos_cobre_duro.html" class="externalLink">ET-122<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 4 AWG</td></tr></table><br /><br />- El listado es ilustrativo y se debe precisar de acuerdo a las necesidades del cliente.<br />- La medici&#243;n hasta 54 kW es directa correspondiente a una o varias cuentas en cajas o armarios de medidores. A partir de 55 kW, la medici&#243;n de una cuenta es semidirecta con CT&#180;s y medidor electr&#243;nico y para varias cuentas con cargas hasta 54 kW en cajas o armarios de medidores.<br /><br /><br /><br /><b><a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a> SUBTERR&#193;NEA EN B.T. PARA 65 kW a 74 kW</b><br /><br /><b>LISTA DE MATERIALES</b><br /><br /><table><tr><td colspan="1" rowspan="1" style="width:55px;height:15px;text-align:center"><b>S&#205;MB.</b></td><td colspan="1" rowspan="1" style="width:74px;text-align:center"><b>CANT.</b></td><td colspan="1" rowspan="1" style="width:60px;text-align:center"><b>C&#211;DIGO SAP</b></td><td colspan="1" rowspan="1" style="width:90px;text-align:center"><b>ESPECIFICACI&#211;N T&#201;CNICA</b></td><td colspan="1" rowspan="1" style="width:350px;text-align:center"><b>DESCRIPCI&#211;N</b></td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;text-align:center"><b><a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-72" class="externalLink  glosarioLink">ACOMETIDA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">j<sub>3</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et450_cinta_hebilla_acero_inoxidable.html" class="externalLink">ET-450<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cinta de acero inoxidable 5/8”x 0,03”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">DB<sub>8</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a  PVC tipo TDP de 4&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">j’<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">6764362</td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et450_cinta_hebilla_acero_inoxidable.html" class="externalLink">ET-450<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Hebilla de acero inoxidable de 5/8”</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">Yb<sub>78</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Adaptador terminal campana tipo DB-EB 4&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">x<sub>24</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et605_capacetes.html" class="externalLink">ET-605<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Capacete galvanizado  3” </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">x<sub>34</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et604_boquilla_terminal_tubo_metalico.html" class="externalLink">ET-604<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Codo galvanizado  3”  x 90 </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">s<sub>50</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et302_conector_terminal_compresion_tipo_pala.html" class="externalLink">ET-302<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector terminal de compresi&#243;n tipo pala, 4/0 AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">s<sub>49</sub></td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/herrajes_conectores/et302_conector_terminal_compresion_tipo_pala.html" class="externalLink">ET-302<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector terminal de compresi&#243;n tipo pala, 2/0 AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">o<sub>21</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET-116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre para acometidas trif&#225;sicas 2/0 AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">o<sub>20</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et116_alambre_cable_monopolar_cobre_thw_600v.html" class="externalLink">ET-116<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre para acometidas trif&#225;sicas 4/0 AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">x<sub>1</sub></td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et601_ductos_metalicos_galvanizados_redes_media_baja.html" class="externalLink">ET-601<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de tubo galvanizado 3&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">x<sub>11</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center">ET-603</td><td colspan="1" rowspan="1" style="">Boquilla galvanizada 3&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs274_caja_inspeccion_alumbrado_publico_acometidas.html" class="externalLink">CS 274<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n para A.P. y acometidas de B.T. </td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html" class="externalLink">CS 275<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja de inspecci&#243;n sencilla</td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;text-align:center"><b>MEDICION</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">M<sub>23</sub></td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et920_medidores_electromecanicos.html" class="externalLink">ET-920<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Medidor de energ&#237;a electr&#243;nico 5A, 3x120/208V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">CM<sub>21</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et914_cajas_armarios_transformadores_corriente_medidor.html" class="externalLink">ET-914<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> de medida (medidor electr&#243;nico)</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">CM<sub>20</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_armarios_medidores/et914_cajas_armarios_transformadores_corriente_medidor.html" class="externalLink">ET-914<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Caja para transformador de corriente </td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/transformadores/et924_transformadores_corriente_baja_tension.html" class="externalLink">ET-924<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Transformador de corriente 200:5 A 600 V</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">Interruptores:</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">3x200 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">3x225 A</td></tr>
<tr><td colspan="1" rowspan="1" style="width:55px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:74px;"> </td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="width:90px;"> </td><td colspan="1" rowspan="1" style="">3x250 A</td></tr>
<tr><td colspan="5" rowspan="1" style="height:16px;text-align:center"><b><a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-342" class="externalLink  glosarioLink">PUESTA A TIERRA</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">f<sub>3</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET-490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Conector para varilla a <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> 5/8&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">O<sub>45</sub></td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cables/et121_conductores_cobre_duro_desnudos.html" class="externalLink">ET-121<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de cable de cobre calibre 4 AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">v<sub>22</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">6762280</td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/materiales_puesta_tierra/et490_varilla_puesta_tierra.html" class="externalLink">ET-490<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Varilla de <a href="ae2392_acometida_subterranea_circuito_b_t.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> 5/8&quot; x 2,44 m</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">TL<sub>0</sub></td><td colspan="1" rowspan="1" style="text-align:center">1,5</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"><a href="../../../Especificacion/cajas_inspeccion_ductos_accesorios/et608_ductos_conduit_livianos_pvc.html" class="externalLink">ET-608<span class="externalLinkIcon"></span></a></td><td colspan="1" rowspan="1" style="">Metros de ducter&#237;a PVC tipo liviano 1/2&quot;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">y<sub>60</sub></td><td colspan="1" rowspan="1" style="text-align:center">1</td><td colspan="1" rowspan="1" style="width:60px;"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="">Boquilla en PVC de 1/2&quot;</td></tr></table><br /><br />-	El listado de materiales es ilustrativo y se debe precisar de acuerdo a las necesidades de los clientes.<br /><br />-	La medici&#243;n de una cuenta es semidirecta con CT&#180;s y medidor electr&#243;nico en cajas o armarios para CT y medidor. La medici&#243;n de varias cuentas con cargas hasta 54 kW se realiza en forma directa en cajas o armarios de medidores.
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1476, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
