<!DOCTYPE html>
<html>
<head>
	<title>AE280 Sistema de puesta a tierra | Likinormas</title>
	<meta name="description" content="Sistema de puesta a tierra. Esta norma ofrece detalles de diseño y construcción" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1445" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1445.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1445" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1445" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '104');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>AE280 Sistema de puesta a tierra</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">AE280</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">02/12/2009</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1445">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1445&amp;nodoid=1445', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>

    <div class="modulo">
        <div class="titu_modulo">
            Relacionados
        </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae281_elementos_puesta_tierra_baja_tension.html">AE281 Elementos de puesta a tierra en baja tensi&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
    </div>

			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#heading_0">7.2.7. PUESTA A TIERRA</a></li>
                    <li class="indexitem"><a class="head_h5" href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#heading_1">Aspectos generales</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#heading_2">7.2.7.1. Conductor de puesta a tierra de equipos</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#heading_3">7.2.7.2. Conductor del electrodo de puesta a tierra </a></li>
                    <li class="indexitem"><a class="head_h2" href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#heading_4">7.2.7.3. Electrodo de puesta a tierra</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >7.2.7. PUESTA A TIERRA</h2>
Los sistemas el&#233;ctricos ser&#225;n puestos a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> para la protecci&#243;n y la <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> de las personas, y facilitar la operaci&#243;n de los equipos que limitan las sobretensiones debidas a descargas atmosf&#233;ricas en la l&#237;nea. Adem&#225;s mantendr&#225;n la <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> con respecto a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> dentro de un rango normal de funcionamiento.<br /><br />Los sistemas el&#233;ctricos se aterrizar&#225;n de manera s&#243;lida para facilitar la acci&#243;n de los dispositivos de protecci&#243;n en caso de fallas a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a>.<br /><br />Toda <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-236" class="externalLink  glosarioLink">instalaci&#243;n el&#233;ctrica</a> debe disponer de un <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-342" class="externalLink  glosarioLink">Puesta a Tierra</a> (SPT), de tal forma que en cualquier punto <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-70" class="externalLink  glosarioLink">accesible</a> a personas, &#233;stas no queden sometidas a tensiones de paso o contacto superiores a los umbrales soportables por el ser humano.<br /><br />“En una caja o armario de medidores, se llamar&#225; “<a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> de electrodo de conexi&#243;n a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a>”, al conjunto de los siguientes elementos: El conductor desnudo o con aislamiento de color verde o verde amarillo, (o en su defecto con marcaci&#243;n en las partes visibles con pintura, con cinta o con r&#243;tulos adhesivos de color verde para la conexi&#243;n a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a>), el barraje a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> y el <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-0" class="externalLink  glosarioLink">electrodo</a> de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a>, los cuales se muestran en la Norma <a href="ae281_elementos_puesta_tierra_baja_tension.html" class="externalLink">AE281<span class="externalLinkIcon"></span></a>.”<br /><br />El conductor de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> normalmente no deber&#225; transportar corriente. Es conocido tambi&#233;n con el nombre de polo a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a>. Sirve para aterrizar las partes met&#225;licas de equipos el&#233;ctricos, tales como motores, estufas, electrodom&#233;sticos, lavadoras, lavaplatos, ducter&#237;as met&#225;licas y pantallas met&#225;licas de cables.<br /><br />
<h5 id="heading_1" >Aspectos generales</h5>
<br />-  Los elementos met&#225;licos que no sean parte de las instalaciones el&#233;ctricas no se puede usar como conductores de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a>,  sin embargo, deber&#225;n conectarse al <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-0" class="externalLink  glosarioLink">sistema de puesta a tierra</a>.<br /> <br />- Los elementos met&#225;licos que sean refuerzo estructural de una edificaci&#243;n deben conectarse a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> de manera permanente.<br /><br />- Las conexiones en puestas a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> que vayan por debajo del suelo deben ser realizadas con soldadura exot&#233;rmica o con un conector debidamente certificado.<br /><br />- Se debe construir una caja de inspecci&#243;n de 30*30 cm o de 30 cm de di&#225;metro para que las conexiones a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> sean accesibles e inspeccionables.<br /><br />- No es permitido utilizar aluminio enterrado en los componentes de puestas a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a>.<br /><br />- Si en una edificaci&#243;n o inmueble existen varias puestas a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a>, estas deben ir interconectadas el&#233;ctricamente, seg&#250;n como se ilustra en la figura.<br /><br /><div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1445/ae-280.jpg" src="../../../media/cache/images/500x500/wikiimages/2d31363230343434313030-257456-ae-280.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:500px"></div></div></div><br />
<h2 id="heading_2" >7.2.7.1. Conductor de puesta a tierra de equipos</h2>
Las instalaciones el&#233;ctricas que usan ducto met&#225;lico, utilizar&#225;n este mismo como conductor de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> (grounding), y lo deber&#225;n sujetar con firmeza a la parte met&#225;lica de todas las cajas de paso y tableros. La Norma NTC 2050, Secci&#243;n 250-72, permite varios m&#233;todos para realizar la sujeci&#243;n firme.<br /><br />Cuando la ducteria sea en PVC, se deber&#225; hacer continuidad entre todas las cajas met&#225;licas, usando un conductor de cobre desnudo. El calibre de este conductor depender&#225; de la capacidad del <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-241" class="externalLink  glosarioLink">interruptor autom&#225;tico</a> del respectivo circuito ramal, siendo el calibre m&#237;nimo el N&#176; 14 AWG.<br /><br />Los conductores del <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-0" class="externalLink  glosarioLink">sistema de puesta a tierra</a> deben ser continuos, sin interruptores o medios de desconexi&#243;n y si presentan empalmes, estos deben ser certificados. Adem&#225;s debe acompa&#241;ar los conductores activos durante todo su recorrido y por la misma canalizaci&#243;n.<br /><br />La corriente m&#225;xima admisible en los conductores del SPT, bajo operaci&#243;n normal no debe sobrepasar los siguientes valores seg&#250;n ANSI/IEEE 80:<br />-	0,1 amperios si el circuito ramal es solo para <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-113" class="externalLink  glosarioLink">carga</a> <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-181" class="externalLink  glosarioLink">electr&#243;nica</a> y atendida solo por personal calificado.<br />-	25 mA si el circuito ramal es derivado o de uso general y no tiene cargas electr&#243;nicas.<br /><br />En las cajas y armarios de medidores se unir&#225;n los conductores de neutro y <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> y se aterrizar&#225;n en un solo punto.<br /><br />Para la <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> de los equipos y ducterIas, se permitir&#225; el uso de conductores desnudos o aislados.<br /><br />Cuando este conductor sea aislado, el aislamiento deber&#225; ser de color verde continuo, verde con franjas amarillas o identificado con marcas verdes en los puntos de inspecci&#243;n y extremos. <br /><br />El conductor utilizado para la conexi&#243;n a <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a> de equipos y ducter&#237;as, se selecciona de la  tabla 250-95 de la Norma NTC 2050.<br /><br /><div style="width:615px;"><table><tr><td colspan="3" rowspan="1" style="width:615px;height:40px;text-align:center"><b>Calibre m&#237;nimo del conductor de continuidad de tierra para ducter&#237;as y equipos (Norma NTC 2050, tabla 250-95)</b></td></tr>
<tr><td colspan="1" rowspan="2" style="height:118px;">Corriente nominal o ajuste m&#225;ximo del dispositivo autom&#225;tico de protecci&#243;n contra sobrecorriente en el circuito antes del equipo, tubos conduit, etc. (Amperios)  </td><td colspan="2" rowspan="1" style="text-align:center">Secci&#243;n transversal Conductor de cobre N&#176;</td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center">mm<sup>2</sup></td><td colspan="1" rowspan="1" style="text-align:center">AWG</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">15</td><td colspan="1" rowspan="1" style="text-align:center">2.08</td><td colspan="1" rowspan="1" style="text-align:center">14</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">20</td><td colspan="1" rowspan="1" style="text-align:center">3.3</td><td colspan="1" rowspan="1" style="text-align:center">12</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">30</td><td colspan="1" rowspan="1" style="text-align:center">5.25</td><td colspan="1" rowspan="1" style="text-align:center">10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">40</td><td colspan="1" rowspan="1" style="text-align:center">5.25</td><td colspan="1" rowspan="1" style="text-align:center">10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">60</td><td colspan="1" rowspan="1" style="text-align:center">5.25</td><td colspan="1" rowspan="1" style="text-align:center">10</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center">8.36</td><td colspan="1" rowspan="1" style="text-align:center">8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">200</td><td colspan="1" rowspan="1" style="text-align:center">13.29</td><td colspan="1" rowspan="1" style="text-align:center">6</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">300</td><td colspan="1" rowspan="1" style="text-align:center">21.19</td><td colspan="1" rowspan="1" style="text-align:center">4</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">400</td><td colspan="1" rowspan="1" style="text-align:center">26.66</td><td colspan="1" rowspan="1" style="text-align:center">3</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">500</td><td colspan="1" rowspan="1" style="text-align:center">33.62</td><td colspan="1" rowspan="1" style="text-align:center">2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">600</td><td colspan="1" rowspan="1" style="text-align:center">42.20</td><td colspan="1" rowspan="1" style="text-align:center">1</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">800</td><td colspan="1" rowspan="1" style="text-align:center">53.50</td><td colspan="1" rowspan="1" style="text-align:center">1/0</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1000</td><td colspan="1" rowspan="1" style="text-align:center">67.44</td><td colspan="1" rowspan="1" style="text-align:center">2/0</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1200</td><td colspan="1" rowspan="1" style="text-align:center">85.02</td><td colspan="1" rowspan="1" style="text-align:center">3/0</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1600</td><td colspan="1" rowspan="1" style="text-align:center">107.21</td><td colspan="1" rowspan="1" style="text-align:center">4/0</td></tr></table><br /></div>
<h2 id="heading_3" >7.2.7.2. Conductor del electrodo de puesta a tierra </h2>
Es usado para conectar el <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-344" class="externalLink  glosarioLink">punto neutro</a> de la <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> a uno o varios electrodos de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a>.<br /><br />Garantizada la continuidad de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> del <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-363" class="externalLink  glosarioLink">sistema</a> <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-177" class="externalLink  glosarioLink">el&#233;ctrico</a> se deber&#225; hacer la conexi&#243;n al electrodo de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a>. El calibre del conductor usado para la <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> de la caja o armario de medidores, se determinar&#225; seg&#250;n los calibres de los conductores de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> de acuerdo con la tabla 250-94 de la Norma NTC 2050.<br /><br />El conductor de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> se deber&#225; conectar entre la barra de neutro de la caja o armario de medidores y el electrodo de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-387" class="externalLink  glosarioLink">tierra</a>, que normalmente consiste de una varilla de cobre o cobrizada de 5/8” x 2.4 m. El valor de la <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-353" class="externalLink  glosarioLink">resistencia de puesta a tierra</a>, no deber&#225; ser mayor de 25 ohmios (Secci&#243;n 250-84 Norma NTC 2050).<br /><br />Para la <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a> del conductor del neutro, ver tabla 250-94 de la NTC 2050.<br /><br /><div style="width:678px;"><table><tr><td colspan="3" rowspan="1" style="width:678px;height:40px;text-align:center"><b>Conductor del <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-180" class="externalLink  glosarioLink">electrodo de puesta a tierra</a> (Norma NTC 2050, tabla 250-94)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:51px;"><b>Secci&#243;n transversal del mayor conductor de <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> o su equivalente para conductores en paralelo</b></td><td colspan="2" rowspan="1" style="text-align:center"><b>Secci&#243;n transversal (calibre) del conductor al <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-180" class="externalLink  glosarioLink">electrodo de puesta a tierra</a></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center"><b>Cobre</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>mm<sup>2</sup></b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Cobre</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2 o menor</td><td colspan="1" rowspan="1" style="text-align:center">8.36</td><td colspan="1" rowspan="1" style="text-align:center">8</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1 o 1/0</td><td colspan="1" rowspan="1" style="text-align:center">13.29</td><td colspan="1" rowspan="1" style="text-align:center">6</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">2/0 o 3/0</td><td colspan="1" rowspan="1" style="text-align:center">21.14</td><td colspan="1" rowspan="1" style="text-align:center">4</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">4/0 hasta 350 kcmil</td><td colspan="1" rowspan="1" style="text-align:center">33.62</td><td colspan="1" rowspan="1" style="text-align:center">2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">400 hasta 600 kcmil</td><td colspan="1" rowspan="1" style="text-align:center">53.50</td><td colspan="1" rowspan="1" style="text-align:center">1/0</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center"> 650 hasta 1100 kcmil</td><td colspan="1" rowspan="1" style="text-align:center">67.44</td><td colspan="1" rowspan="1" style="text-align:center">2/0</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center">1200 kcmil</td><td colspan="1" rowspan="1" style="text-align:center">85.02</td><td colspan="1" rowspan="1" style="text-align:center">3/0</td></tr></table><br /></div><h2 id="heading_4" >7.2.7.3. Electrodo de puesta a tierra</h2>
<a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-180" class="externalLink  glosarioLink">Electrodo de puesta a tierra</a> es un cuerpo met&#225;lico conductor en contacto permanente con el terreno y capaz de dispersar corrientes el&#233;ctricas. Est&#225; constituido por uno o varios elementos unidos entre s&#237;, mediante conductores enterrados y no aislados del terreno. Algunos tipos de electrodos son: varillas, placas, anillos, flejes, cables o mallas construidas con conductores.<br /><br />Los <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-0" class="externalLink  glosarioLink">electrodos de puesta a tierra</a> deben cumplir con los siguientes requisitos:<br /><br /><br /><div style="width:816px;"><table><tr><td colspan="1" rowspan="2" style="width:150px;height:21px;text-align:center"><b><i>Tipo de electrodo</i></b></td><td colspan="1" rowspan="2" style="width:150px;text-align:center"><b><i>Materiales</i></b></td><td colspan="4" rowspan="1" style="width:516px;text-align:center"><b><i>Dimensiones m&#237;nimas</i></b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:36px;text-align:center"><b><i>Di&#225;metro (mm)</i></b></td><td colspan="1" rowspan="1" style="text-align:center"><b><i>&#193;rea (mm<sup>2</sup>)</i></b></td><td colspan="1" rowspan="1" style="text-align:center"><b><i>Espesor (mm)</i></b></td><td colspan="1" rowspan="1" style="text-align:center"><b><i>Recubrimiento (<span class="codeInline">&#181;</span> m)</i></b></td></tr>
<tr><td colspan="1" rowspan="4" style="height:21px;">Varilla</td><td colspan="1" rowspan="1" style="">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">12,7</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Acero inoxidable</td><td colspan="1" rowspan="1" style="text-align:center">10</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:36px;">Acero galvanizado en caliente</td><td colspan="1" rowspan="1" style="text-align:center">16</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">70</td></tr>
<tr><td colspan="1" rowspan="1" style="height:70px;">Acero con recubrimiento electrodepositado de cobre</td><td colspan="1" rowspan="1" style="text-align:center">14</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">250</td></tr>
<tr><td colspan="1" rowspan="3" style="height:21px;">Tubo</td><td colspan="1" rowspan="1" style="">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">20</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Acero inoxidable</td><td colspan="1" rowspan="1" style="text-align:center">25</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Cobre cincado</td><td colspan="1" rowspan="1" style="text-align:center">25</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">55</td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;text-align:center"><b><i>Tipo de electrodo</i></b></td><td colspan="1" rowspan="1" style="text-align:center"><b><i>Materiales</i></b></td><td colspan="4" rowspan="1" style="text-align:center"><b><i>Dimensiones m&#237;nimas</i></b></td></tr>
<tr><td colspan="1" rowspan="3" style="height:21px;">Fleje</td><td colspan="1" rowspan="1" style="">Cobre</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">50</td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Acero inoxidable</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">90</td><td colspan="1" rowspan="1" style="text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Cobre cincado</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">50</td><td colspan="1" rowspan="1" style="text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">40</td></tr>
<tr><td colspan="1" rowspan="2" style="height:21px;">Cable</td><td colspan="1" rowspan="1" style="">Cobre</td><td colspan="1" rowspan="1" style="text-align:center">1,8 para cada hilo</td><td colspan="1" rowspan="1" style="text-align:center">25</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Cobre esta&#241;ado</td><td colspan="1" rowspan="1" style="text-align:center">1,8 para cada hilo</td><td colspan="1" rowspan="1" style="text-align:center">25</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="2" style="height:21px;">Placa</td><td colspan="1" rowspan="1" style="">Cobre</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">20000</td><td colspan="1" rowspan="1" style="text-align:center">1,5</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:21px;">Acero inoxidable</td><td colspan="1" rowspan="1" style="text-align:center"> </td><td colspan="1" rowspan="1" style="text-align:center">20000</td><td colspan="1" rowspan="1" style="text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center"> </td></tr></table><br /></div><br />Los fabricantes de electrodos deben garantizar que la resistencia a la <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-151" class="externalLink  glosarioLink">corrosi&#243;n</a> de cada electrodo sea por lo menos de 15 a&#241;os a partir de la fecha de instalaci&#243;n.<br /><br />Si el electrodo es tipo varilla, &#233;sta debe tener una longitud m&#237;nima de 2.4 m y debe estar identificada con los datos del fabricante y sus dimensiones dentro de los 30 cm que quedan en la parte superior.<br /><br />Si el electrodo tiene alma de acero, debe ser de acero fino al carbono de una dureza Brinell comprendida entre 180 H y 220 H. El contenido de f&#243;sforo y azufre no debe exceder el 0.04%.<br /><br />Si el electrodo est&#225; compuesto por dos o m&#225;s metales, se debe asegurar la adherencia molecular entre estos. Para esto la capa o capas exteriores se depositar&#225;n mediante electrolisis, fusi&#243;n u otro procedimiento que asegure la adherencia.<br /><br />La parte superior del electrodo enterrado debe quedar a 15 cm de la superficie como m&#237;nimo.<br /><br />Al momento de adelantar la obra civil para la instalaci&#243;n de un armario de medidores, caja para medidores o cajas para equipos de medida, se deber&#225;  dejar prevista la caja de la instalaci&#243;n del <a href="ae280_conductor_neutro_acometidas_subterraneas_baja_tension.html#" id="version-180" class="externalLink  glosarioLink">electrodo de puesta a tierra</a> (Norma <a href="ae281_elementos_puesta_tierra_baja_tension.html" class="externalLink">AE281<span class="externalLinkIcon"></span></a>).<br /><br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1445, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
