<!DOCTYPE html>
<html>
<head>
	<title>AE285 Acometidas aéreas y subterráneas en 11,4, 13,2 y 34,5 kV | Likinormas</title>
	<meta name="description" content="Acometidas aéreas y subterráneas en 11,4, 13,2 y 34,5 kV. Esta norma ofrece detalles de diseño y construcción" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1448" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1448.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1448" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1448" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '104');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>AE285 Acometidas a&#233;reas y subterr&#225;neas en 11,4, 13,2 y 34,5 kV</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">AE285</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">18/12/2018</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1448">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1448&amp;nodoid=1448', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>

    <div class="modulo">
        <div class="titu_modulo">
            Relacionados
        </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../centros_transformacion_redes_aereas_urbanos_rurales/centros_transformacion_industrial_34_5_kv_instalacion/ctu600_centros_distribucion_industrial_34_5_kv.html">CTU600 Centros de distribuci&#243;n industrial de 34,5 kV, instalaci&#243;n exterior </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_11_4_13_2_kv/la218_circuito_primario_sencillo_terminal_derivacion_cable_triplex.html">LA218 Circuito primario sencillo terminal con derivaci&#243;n de cable triplex</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_11_4_13_2_kv/la219_circuito_primario_sencillo_entrada_salida_subterranea.html">LA219 Circuito primario sencillo entrada y salida subterr&#225;nea para una subestaci&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_11_4_13_2_kv/la220_circuito_primario_sencillo_cruce_subterraneo_vias.html">LA220 Circuito primario sencillo cruce subterr&#225;neo de v&#237;as</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_11_4_13_2_kv/la221_circuito_primario_sencillo_salida_subestacion_o_subterranizacion.html">LA221 Circuito primario sencillo salida de subestaci&#243;n o subterranizaci&#243;n del circuito principal</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_11_4_13_2_kv/la228_circuito_primario_sencillo_construccion_tangencial_derivacion_subterranea.html">LA228 Circuito primario sencillo construcci&#243;n tangencial con derivaci&#243;n subterr&#225;nea </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_34_5kv/la117_circuito_urbano_34_5_kv_derivacion_corta_cable.html">LA117 Circuito urbano 34,5 kV con derivaci&#243;n corta cable triplex longitud menor de 100 m </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_34_5kv/la118_circuito_urbano_34_5_kv_retencion_derivacion_larga.html">LA118 Circuito urbano 34,5 kV retenci&#243;n con derivaci&#243;n larga en cable triplex longitud mayor de 100 m </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_34_5kv/la119_circuito_urbano_34_5_kv_entrada_salida_subterranea.html">LA119 Circuito urbano 34,5 kV entrada y salida subterr&#225;nea para una subestaci&#243;n de instalaci&#243;n interior </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_34_5kv/la120_circuito_urbano_34_5_kv_cruce_subterraneo_vias.html">LA120 Circuito urbano 34,5 kV cruce subterraneo de v&#237;as </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_34_5kv/la121_circuito_urbano_34_5_kv_salida_subestacion_o.html">LA121 Circuito urbano 34,5 kV salida de subestaci&#243;n o subterranizaci&#243;n del circuito principal </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs203_construccion_canalizaciones_electricas.html">CS203 Construcci&#243;n de canalizaciones el&#233;ctricas                </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs206_resumen_ductos_canalizaciones.html">CS206 Resumen de ductos y canalizaciones</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html">CS275 Caja de inspecci&#243;n sencilla para canalizaci&#243;n de M.T. y B.T.</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs280_caja_inspeccion_tipo_vehicular.html">CS280 Caja de inspecci&#243;n tipo vehicular</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="../../cables_subterraneos/camaras_ducterias/cs276_caja_inspeccion_doble_canalizacion_m_t.html">CS276 Caja de inspecci&#243;n doble para canalizaci&#243;n de M.T. y B.T. </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae287_caja_inspeccion_metalica.html">AE287 Caja de inspecci&#243;n met&#225;lica</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae2871_caja_inspeccion_metalica_cambio_caja_inspeccion.html">AE287-1 Caja de inspecci&#243;n met&#225;lica para cambio de nivel</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae288_detalles_soporte_ducteria_sotanos.html">AE288 Detalles para soporte de ducter&#237;a en sotanos</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <a class="modulo_vermas" id="modulo_vermas" href="javascript:void(0)">Ver más</a>
    </div>

			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae285_acometidas_aereas_subterraneas_11_4_13.html#heading_0">7.2.8.1. Acometidas a&#233;reas de 11,4 kV, 13,2 kV y 34,5 kV desde la red a&#233;rea</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae285_acometidas_aereas_subterraneas_11_4_13.html#heading_1">7.2.8.2. Acometida subterr&#225;nea de 11,4 kV, 13,2 kV y 34,5 kV desde la red a&#233;rea</a></li>
                    <li class="indexitem"><a class="head_h2" href="ae285_acometidas_aereas_subterraneas_11_4_13.html#heading_2">7.2.8.3. Acometida subterr&#225;nea desde la red subterr&#225;nea</a></li>
            </ul>
        <div style="clear:left;"></div>
		Todas las acometidas de <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a> deben ser subterr&#225;neas, con excepci&#243;n de las acometidas temporales de provisional obra, acometidas a fincas en zonas rurales y acometidas a unidades inmobiliarias cerradas de casas hasta de tres pisos, lotes o bodegas industriales con transformadores en poste en estratos 1 y 2, donde el ancho de las v&#237;as comunales permiten la construcci&#243;n de redes a&#233;reas de <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a> y exista acceso vehicular al sitio de instalaci&#243;n de los transformadores de distribuci&#243;n.<br />
<h2 id="heading_0" >7.2.8.1. Acometidas a&#233;reas de 11,4 kV, 13,2 kV y 34,5 kV desde la red a&#233;rea</h2>
Para la construcci&#243;n de acometidas a&#233;reas de M.T. se deber&#225;n consultar las siguientes Normas:<br />- Normas de Construcci&#243;n de L&#237;neas A&#233;reas de Distribuci&#243;n Urbana Tomo I, Item 1.2 “L&#237;neas a&#233;reas urbanas de 34,5 – 13,2 – 11,4 kV” de CODENSA S.A.<br /><br />- Normas de Construcci&#243;n centros de distribuci&#243;n para redes a&#233;reas urbanas y rurales, Tomo IV, Item 4.2.2 <a href="../../centros_transformacion_redes_aereas_urbanos_rurales/centros_transformacion_industrial_34_5_kv_instalacion/ctu600_centros_distribucion_industrial_34_5_kv.html" class="externalLink">CTU600<span class="externalLinkIcon"></span></a> “Centros de distribuci&#243;n transformadores industriales de   34,5 kV instalaci&#243;n exterior”; y el Item 4.3“ Centros de distribuci&#243;n transformadores a&#233;reos rurales” de CODENSA S.A.<br />
<h2 id="heading_1" >7.2.8.2. Acometida subterr&#225;nea de 11,4 kV, 13,2 kV y 34,5 kV desde la red a&#233;rea</h2>
Por un poste no se pueden bajar m&#225;s de dos ductos destinados a MT, y m&#225;ximo 3 ductos en un solo poste. Cuando en  un poste exista un transformador no se puede bajar una <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> de M.T., excepto en las estructuras tipo H donde se puede bajar una <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> por uno de los postes de la estructura.<br /><br />Para la construcci&#243;n de acometidas subterr&#225;neas de 11,4 kV y 13,2 kV desde la red a&#233;rea se deber&#225; consultar las Normas de Construcci&#243;n de L&#237;neas del Tomo I:<br /><br /><b><a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_11_4_13_2_kv/la218_circuito_primario_sencillo_terminal_derivacion_cable_triplex.html" class="externalLink">LA218<span class="externalLinkIcon"></span></a></b> “Circuito Primario Sencillo terminal con derivaci&#243;n larga de <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-107" class="externalLink  glosarioLink">cable</a> triplex (mayores de 100 m)”.<br /><br /><b><a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_11_4_13_2_kv/la219_circuito_primario_sencillo_entrada_salida_subterranea.html" class="externalLink">LA219<span class="externalLinkIcon"></span></a></b> “Circuito Primario Sencillo - Entrada y salida subterr&#225;nea para la <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a>”.<br /><br /><b><a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_11_4_13_2_kv/la220_circuito_primario_sencillo_cruce_subterraneo_vias.html" class="externalLink">LA220<span class="externalLinkIcon"></span></a></b> “Circuito Primario Sencillo - Cruce subterr&#225;neo de v&#237;as”.<br /><br /><b><a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_11_4_13_2_kv/la221_circuito_primario_sencillo_salida_subestacion_o_subterranizacion.html" class="externalLink">LA221<span class="externalLinkIcon"></span></a></b> “Circuito Primario Sencillo - Salida de <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> o subterranizaci&#243;n de circuito principal”.<br /><br /><b><a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_11_4_13_2_kv/la228_circuito_primario_sencillo_construccion_tangencial_derivacion_subterranea.html" class="externalLink">LA228<span class="externalLinkIcon"></span></a></b> “Circuito Primario Sencillo – Construcci&#243;n tangencial con derivaci&#243;n subterr&#225;nea”.<br /><br />Para las acometidas subterr&#225;neas en 34,5 kV desde la red a&#233;rea, se deber&#225;n utilizar las siguientes Normas de Construcci&#243;n de l&#237;neas a&#233;reas de distribuci&#243;n urbana, Tomo I:<br /><br /><b><a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_34_5kv/la117_circuito_urbano_34_5_kv_derivacion_corta_cable.html" class="externalLink">LA117<span class="externalLinkIcon"></span></a></b> “Circuito urbano 34,5 kV con derivaci&#243;n corta, <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-107" class="externalLink  glosarioLink">cable</a> triplex, longitud menor que 100m”.<br /><br /><b><a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_34_5kv/la118_circuito_urbano_34_5_kv_retencion_derivacion_larga.html" class="externalLink">LA118<span class="externalLinkIcon"></span></a></b> “Circuito urbano 34,5 kV – Retenci&#243;n con derivaci&#243;n larga en <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-107" class="externalLink  glosarioLink">cable</a> triplex, longitud mayor de 100 m”.<br /><br /><b><a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_34_5kv/la119_circuito_urbano_34_5_kv_entrada_salida_subterranea.html" class="externalLink">LA119<span class="externalLinkIcon"></span></a></b> “Circuito urbano 34,5 kV – Entrada y salida subterr&#225;nea para una <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> de instalaci&#243;n exterior”.<br /><br /><b><a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_34_5kv/la120_circuito_urbano_34_5_kv_cruce_subterraneo_vias.html" class="externalLink">LA120<span class="externalLinkIcon"></span></a></b> “Circuito urbano 34,5 kV – Cruce subterr&#225;neo de v&#237;as”.<br /><br /><b><a href="../../lineas_aereas_urbanas_distribucion/lineas_aereas_34_5kv/la121_circuito_urbano_34_5_kv_salida_subestacion_o.html" class="externalLink">LA121<span class="externalLinkIcon"></span></a></b> “Circuito urbano 34,5 kV – Salida de <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-373" class="externalLink  glosarioLink">subestaci&#243;n</a> o subterranizaci&#243;n de circuito principal”.<br /><br />
<h2 id="heading_2" >7.2.8.3. Acometida subterr&#225;nea desde la red subterr&#225;nea</h2>
La construcci&#243;n de las canalizaciones para la <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> subterr&#225;nea de M.T. debe hacerse de acuerdo con las especificaciones dadas en la Norma <a href="../../cables_subterraneos/camaras_ducterias/cs203_construccion_canalizaciones_electricas.html" class="externalLink">CS203<span class="externalLinkIcon"></span></a> y la disposici&#243;n de los ductos como aparece en la Norma <a href="../../cables_subterraneos/camaras_ducterias/cs206_resumen_ductos_canalizaciones.html" class="externalLink">CS206<span class="externalLinkIcon"></span></a>.<br /><br />Las cajas de inspecci&#243;n que se construyen debajo de andenes y zonas verdes deben ser: de inspecci&#243;n sencilla, Norma <a href="../../cables_subterraneos/camaras_ducterias/cs275_caja_inspeccion_sencilla_canalizacion_m_t.html" class="externalLink">CS275<span class="externalLinkIcon"></span></a>, y de inspecci&#243;n doble, Norma <a href="../../cables_subterraneos/camaras_ducterias/cs276_caja_inspeccion_doble_canalizacion_m_t.html" class="externalLink">CS276<span class="externalLinkIcon"></span></a>. Para las cajas en calzadas, parqueaderos y accesos vehiculares se debe utilizarla caja de inspecci&#243;n tipo vehicular Norma <a href="../../cables_subterraneos/camaras_ducterias/cs280_caja_inspeccion_tipo_vehicular.html" class="externalLink">CS280<span class="externalLinkIcon"></span></a>.<br /><br />Para las acometidas el&#233;ctricas en el techo de los s&#243;tanos de los edificios se utilizan las cajas de inspecci&#243;n met&#225;licas, especificadas en el numeral 7.2.6.2 y de acuerdo con las dimensiones presentadas en las Normas <a href="ae287_caja_inspeccion_metalica.html" class="externalLink">AE287<span class="externalLinkIcon"></span></a> y <a href="ae2871_caja_inspeccion_metalica_cambio_caja_inspeccion.html" class="externalLink">AE287-1<span class="externalLinkIcon"></span></a>. La ducter&#237;a se asegura al techo de la <a href="ae285_acometidas_aereas_subterraneas_11_4_13.html#" id="version-173" class="externalLink  glosarioLink">edificaci&#243;n</a> como aparece en la Norma <a href="ae288_detalles_soporte_ducteria_sotanos.html" class="externalLink">AE288<span class="externalLinkIcon"></span></a>.<br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1448, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
