<!DOCTYPE html>
<html>
<head>
	<title>Generalidades 7.2 Acometidas eléctricas   | Likinormas</title>
	<meta name="description" content="" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1596" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1596.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1596" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1596" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '104');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>Generalidades 7.2 Acometidas el&#233;ctricas  </h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">Generalidades 7.2</div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">02/07/2013</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1596">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1596&amp;nodoid=1596', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>

    <div class="modulo">
        <div class="titu_modulo">
            Relacionados
        </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae200_diagrama_unifilar_acometidas_tableros.html">AE200 Diagrama unifilar para acometidas y tableros</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae201_diagramas_unifilares_acometidas_alimentadas_red_b.html">AE201 Diagramas unifilares para acometidas alimentadas de la red B.T.                           </a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="ae2011_presenta_diferentes_esquemas_conexion.html">AE201-1 Diagramas unifilares para acometidas de B.T.  desde transformadores dedicados de distribuci&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae2012_diagramas_unifilares_acometidas_m_t_1427.html">AE201-2 Diagramas unifilares para acometidas de M.T. a transformadores dedicados de distribuci&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae2032_acometida_esquema_conexion_caja.html">AE203-2 Acometida - Esquema de conexi&#243;n para caja de dos medidores monof&#225;sicos</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae2033_acometida_esquema_conexion_caja.html">AE203-3 Acometida - Esquema de conexi&#243;n para caja de dos medidores trif&#225;sico</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <div class="modulo_contenido" style="display:none">
                <div class="subtitulos_internos">
                    <a href="ae202_acometida_aerea_baja_tension.html">AE202 Acometida a&#233;rea de baja tensi&#243;n</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
            <a class="modulo_vermas" id="modulo_vermas" href="javascript:void(0)">Ver más</a>
    </div>

			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="generalidades_7_2_acometidas_electricas.html#heading_0">7.2	ACOMETIDAS EL&#201;CTRICAS</a></li>
                    <li class="indexitem"><a class="head_h3" href="generalidades_7_2_acometidas_electricas.html#heading_1">7.2.1	CONTINUIDAD DE LA ACOMETIDA</a></li>
                    <li class="indexitem"><a class="head_h3" href="generalidades_7_2_acometidas_electricas.html#heading_2">7.2.2	N&#218;MERO DE ACOMETIDAS</a></li>
                    <li class="indexitem"><a class="head_h3" href="generalidades_7_2_acometidas_electricas.html#heading_3">7.2.3	TIPOS DE ACOMETIDAS</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >7.2	ACOMETIDAS EL&#201;CTRICAS</h2>
Se entiende por acometida, la parte de la <a href="generalidades_7_2_acometidas_electricas.html#" id="version-236" class="externalLink  glosarioLink">instalaci&#243;n el&#233;ctrica</a> que se construye desde las redes de distribuci&#243;n, hasta las instalaciones del usuario, y estar&#225; conformada por los siguientes componentes: punto de alimentaci&#243;n, conductores, ductos, tablero general de acometidas, <a href="generalidades_7_2_acometidas_electricas.html#" id="version-240" class="externalLink  glosarioLink">interruptor</a> general, armario de medidores o caja para <a href="generalidades_7_2_acometidas_electricas.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> de medici&#243;n, los cuales se muestran en la Norma <a href="ae200_diagrama_unifilar_acometidas_tableros.html" class="externalLink">AE 200<span class="externalLinkIcon"></span></a>.<br /><br />De acuerdo con el numeral 230-3 del C&#243;digo <a href="generalidades_7_2_acometidas_electricas.html#" id="version-177" class="externalLink  glosarioLink">El&#233;ctrico</a> Colombiano (Norma NTC 2050) una <a href="generalidades_7_2_acometidas_electricas.html#" id="version-173" class="externalLink  glosarioLink">edificaci&#243;n</a> o una estructura no deben ser alimentadas desde otras. Los conductores de acometidas de una <a href="generalidades_7_2_acometidas_electricas.html#" id="version-173" class="externalLink  glosarioLink">edificaci&#243;n</a> o una estructura no deben pasar a trav&#233;s del interior de otro edificio o estructura. <br /><br />La acometida el&#233;ctrica servir&#225; para transportar y utilizar la energ&#237;a despu&#233;s del punto de conexi&#243;n de la red de distribuci&#243;n.  En la Norma <a href="ae201_diagramas_unifilares_acometidas_alimentadas_red_b.html" class="externalLink">AE 201<span class="externalLinkIcon"></span></a>, <a href="ae2011_presenta_diferentes_esquemas_conexion.html" class="externalLink">AE 201-1<span class="externalLinkIcon"></span></a>, <a href="ae2012_diagramas_unifilares_acometidas_m_t_1427.html" class="externalLink">AE 201-2<span class="externalLinkIcon"></span></a> se muestran los diagramas unifilares de diferentes tipos de acometidas.<br />
<h3 id="heading_1" >7.2.1	CONTINUIDAD DE LA ACOMETIDA</h3>
Los conductores de la acometida deber&#225;n ser continuos, desde el punto de conexi&#243;n de la red hasta los bornes de la entrada del <a href="generalidades_7_2_acometidas_electricas.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> de medida.<br /><br />No se aceptar&#225;n empalmes, ni derivaciones, en ning&#250;n tramo de la acometida.  En la caja o armario de medidores deber&#225; reservarse en su extremo una longitud del conductor de la acometida suficiente que permita una f&#225;cil conexi&#243;n al <a href="generalidades_7_2_acometidas_electricas.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> de medida.<br /><br />La instalaci&#243;n de la acometida ser&#225; realizada &#250;nicamente por personal autorizado por CODENSA S.A. ESP.<br />
<h3 id="heading_2" >7.2.2	N&#218;MERO DE ACOMETIDAS</h3>
De acuerdo con el numeral 230-2 del C&#243;digo <a href="generalidades_7_2_acometidas_electricas.html#" id="version-177" class="externalLink  glosarioLink">El&#233;ctrico</a> Colombiano (Norma NTC 2050), un inmueble s&#243;lo podr&#225; estar servido por una acometida, salvo casos de suplencia en la industria para diferentes niveles de tensi&#243;n (11,4 kV, 13,2 kV, 34,5 kV y 115 kV) estimados, evaluados y aprobados por CODENSA S.A. ESP.<br /><br />La acometida para cuentas bifamiliares puede ser compartida o independiente. En las normas <a href="ae2032_acometida_esquema_conexion_caja.html" class="externalLink">AE 203-2<span class="externalLinkIcon"></span></a> y <a href="ae2033_acometida_esquema_conexion_caja.html" class="externalLink">AE 203-3<span class="externalLinkIcon"></span></a> se muestran los esquemas de conexi&#243;n para alambrado de las cajas de medidores monof&#225;sicos y trif&#225;sicos.<br />
<h3 id="heading_3" >7.2.3	TIPOS DE ACOMETIDAS</h3>
<b>7.2.3.1	ACOMETIDAS AEREAS:</b><br /><br />Desde redes a&#233;reas de <a href="generalidades_7_2_acometidas_electricas.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> la acometida podr&#225; ser a&#233;rea para cargas instaladas iguales o menores a 35 kW.<br /><br /><b>Cuando existen redes a&#233;reas de <a href="generalidades_7_2_acometidas_electricas.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a></b>, la acometida de MT podr&#225; ser a&#233;rea para cargas iguales o inferiores a 150 kVA, siempre y cuando las disposiciones de urbanismo y de CODENSA S.A. ESP, admitan la instalaci&#243;n de transformador de uso, dedicado en poste en dicha zona, aunque la entrada de los cables de BT al predio deber&#225; hacerse en forma subterr&#225;nea.<br /><br /><b>En predios de zona rural</b> donde se tengan redes particulares de MT, la acometida a dichos predios podr&#225; ser a&#233;rea.<br /><br /><b>En subestaciones industriales</b> de 34,5 kV tipo intemperie si el circuito es a&#233;reo, la acometida podr&#225; ser a&#233;rea.<br /><br /><b>7.2.3.2	ACOMETIDAS SUBTERRANEAS:</b><br /><br />Desde redes subterr&#225;neas de baja tensi&#243;n, la acometida siempre ser&#225; subterr&#225;nea, a excepci&#243;n de edificaciones que estando alimentadas de redes a&#233;reas, &#233;stas se subterranizaron en trabajos posteriores de remodelaci&#243;n de redes.<br /><br />No se permitir&#225; el montaje de transformador en poste, de ninguna capacidad, ni la construcci&#243;n de redes a&#233;reas de MT y BT en las v&#237;as clasificadas por el Departamento Administrativo de Planeaci&#243;n Distrital como VO, Vl y V2, en predios que est&#233;n sobre v&#237;as arterias, en zonas de conservaci&#243;n hist&#243;rica, en las urbanizaciones de estratos definidos como 4, 5 y 6, y en general, en aquellos sitios donde la conformaci&#243;n urban&#237;stica no permita la construcci&#243;n de redes a&#233;reas de acuerdo con las normas establecidas; Por lo tanto, las nuevas Subestaciones de Distribuci&#243;n no se deber&#225;n conectar a las redes a&#233;reas de M T, existentes, para as&#237; facilitar los futuros programas de remodelaci&#243;n de redes en dichos sectores, mediante los cuales la Empresa proceder&#225; a subterranizar estas redes a&#233;reas.<br /><br />Desde redes a&#233;reas de <a href="generalidades_7_2_acometidas_electricas.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a>, la acometida ser&#225;, subterr&#225;nea para cargas comprendidas mayores de 35 kW y menores de 225 kW, siempre y cuando, el inmueble no est&#233; localizado en los sectores anteriores, y cumpla los requisitos descritos en el diagrama del numeral 7.1.7. “L&#237;mites de <a href="generalidades_7_2_acometidas_electricas.html#" id="version-113" class="externalLink  glosarioLink">carga</a>”.<br /> <br />Todas las acometidas de <a href="generalidades_7_2_acometidas_electricas.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a> a los predios deben ser subterr&#225;neas, con excepci&#243;n de las acometidas temporales de provisional de obras, subestaciones exteriores de patio, acometidas a fincas en zonas rurales y acometidas a unidades inmobiliarias cerradas de casas hasta tres pisos, lotes o bodegas industriales con transformadores en postes, en estratos 1 &#243; 2 donde el ancho de las v&#237;as comunales permitan la construcci&#243;n de redes a&#233;reas de <a href="generalidades_7_2_acometidas_electricas.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a> y exista acceso vehicular al sitio de instalaci&#243;n de los transformadores de distribuci&#243;n.<br /><br /><b>7.2.3.3	ACOMETIDAS EL&#201;CTRICAS ESPECIALES:</b><br /><br /><b>7.2.3.3.1	Acometidas a servicios temporales</b><br /><br />En el caso de servicios temporales tales como obras provisionales, para la construcci&#243;n de la acometida prima como criterio fundamental el cumplimiento de las normas de seguridad de la <a href="generalidades_7_2_acometidas_electricas.html#" id="version-236" class="externalLink  glosarioLink">instalaci&#243;n el&#233;ctrica</a>.<br /><br />La instalaci&#243;n de servicios temporales deber&#225; constar como m&#237;nimo de los siguientes elementos:<br /><br />-	El conductor de la acometida general y de la parcial.<br />-	Caja para instalar medidores o <a href="generalidades_7_2_acometidas_electricas.html#" id="version-189" class="externalLink  glosarioLink">equipo</a> de medici&#243;n.<br />-	Tuber&#237;a met&#225;lica para la acometida y caja para interruptores autom&#225;ticos de protecciones.<br />-	L&#237;nea y electrodo de <a href="generalidades_7_2_acometidas_electricas.html#" id="version-342" class="externalLink  glosarioLink">puesta a tierra</a>.<br /><br />En la norma <a href="ae290_acometidas_provisionales_obra.html" class="externalLink">AE290<span class="externalLinkIcon"></span></a> (7.2.9 <a href="generalidades_7_2_acometidas_electricas.html#" id="version-72" class="externalLink  glosarioLink">Acometida</a>s para provisionales de obra) encontrar&#225; los par&#225;metros m&#237;nimos requeridos que debe cumplir las instalaciones de una provisional obra.<br /><br /><b>7.2.3.3.2	Acometida para cuentas bifamiliares</b><br /><br />El servicio de energ&#237;a para inmuebles bifamiliares (2 cuentas monof&#225;sicas) se har&#225; con dos acometidas y una caja para dos medidores, cuando tienen frentes independientes; y una sola acometida bif&#225;sica (2 fases y 1 neutro) con una caja para dos medidores cuando el inmueble bifamiliar tiene un frente com&#250;n (<a href="generalidades_7_2_acometidas_electricas.html#" id="version-173" class="externalLink  glosarioLink">edificaci&#243;n</a> de dos pisos), ver diagramas unifilares en la norma <a href="ae201_diagramas_unifilares_acometidas_alimentadas_red_b.html" class="externalLink">AE 201<span class="externalLinkIcon"></span></a>. Para los esquemas de conexi&#243;n ver norma <a href="ae2032_acometida_esquema_conexion_caja.html" class="externalLink">AE 203-2<span class="externalLinkIcon"></span></a>. <br /><br />Para cuentas trif&#225;sicas ver el esquema mostrado en la norma <a href="ae2033_acometida_esquema_conexion_caja.html" class="externalLink">AE 203-3<span class="externalLinkIcon"></span></a>.<br /><br />Como un caso excepcional, en los estratos 1 y 2 con lotes bifamiliares, se podr&#225; instalar una sola acometida bif&#225;sica (2 fases y 1 neutro) y una caja de medidores para dos cuentas, pero en estos lotes bifamiliares, CODENSA S.A. ESP podr&#225; exigir acometidas independientes, cuando se necesite aumentar la carga en uno de los dos, &#243; en ambos inmuebles.  <br /><br />Para las cajas de medidores con m&#225;s de dos cuentas se exigir&#225; una sola acometida para la caja o armario de medidores.<br /><br />DISTANCIAS DE <a href="generalidades_7_2_acometidas_electricas.html#" id="version-357" class="externalLink  glosarioLink">SEGURIDAD</a><br /><br />Adicional a las distancias de <a href="generalidades_7_2_acometidas_electricas.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> especificadas para cada tipo de acometida  numeral debe cumplirse lo indicado por <a href="generalidades_7_2_acometidas_electricas.html#" id="version-354" class="externalLink  glosarioLink">RETIE</a> 2013, numeral 25.7.2 literal c:, los conductores, tuber&#237;a y cualquier punto <a href="generalidades_7_2_acometidas_electricas.html#" id="version-177" class="externalLink  glosarioLink">el&#233;ctrico</a> de la acometida subterr&#225;nea deber&#225;n mantener una distancia m&#237;nima de 20 cm a cualquier tuber&#237;a o punto de conexi&#243;n de los servicios de agua y/o gas.<br /><br />Si esta distancia no puede mantenerse se deber&#225;n separar en forma efectiva las instalaciones a trav&#233;s de una hilera cerrada de ladrillos u otro <a href="generalidades_7_2_acometidas_electricas.html#" id="version-274" class="externalLink  glosarioLink">material</a> diel&#233;ctrico, resistente al <a href="generalidades_7_2_acometidas_electricas.html#" id="version-213" class="externalLink  glosarioLink">fuego</a> y al <a href="generalidades_7_2_acometidas_electricas.html#" id="version-96" class="externalLink  glosarioLink">arco el&#233;ctrico</a>, mal conductor de calor y con un espesor m&#237;nimo de 5 cm.<br /><br />Las redes a&#233;reas de BT trenzadas son aisladas y no aplican distancias de <a href="generalidades_7_2_acometidas_electricas.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> a los predios. En el caso de redes a&#233;reas de BT desnudas, la <a href="generalidades_7_2_acometidas_electricas.html#" id="version-169" class="externalLink  glosarioLink">distancia de seguridad</a> es de 1,70 m.<br /><br />Para distancias de <a href="generalidades_7_2_acometidas_electricas.html#" id="version-357" class="externalLink  glosarioLink">seguridad</a> en las acometidas, ver norma <a href="ae202_acometida_aerea_baja_tension.html" class="externalLink">AE 202<span class="externalLinkIcon"></span></a>.<br />
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1596, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
