<!DOCTYPE html>
<html>
<head>
	<title>Generalidades 7.4.2 Formas para medir la energía según la carga contratada | Likinormas</title>
	<meta name="description" content="Formas para medir la energía según la carga contratada.
Indica las caracterisitcas de la medicion directa, indirecta en BT e indirecta en MT
" />
	<script src="../../../webfront-js.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<script src="../../../websitelikijs.include%3Fv=1.0.0.0" type="text/javascript"></script>
	<link href="../../../themes/websitelikinormas/includes/style/websitelikicss.include%3Fv=1.0.0.0.css" rel="stylesheet" type="text/css" />

	<script type="text/javascript">
	    var active_color = '#000';
	    var inactive_color = '#c3c3c3';
	    var texto_default = "Buscar en LikiNormas...";
	    $(document).ready(function () {
	        $('#searchBox').css('color', inactive_color);
	        $('#searchBox').val(texto_default);
	        $('#searchBox').focus(function () {
	            if ($('#searchBox').val() == texto_default) {
	                $('#searchBox').css('color', active_color);
	                $('#searchBox').val('');
	            }
	        });
	        $('#searchBox').blur(function () {
	            if ($('#searchBox').val() == '') {
	                $('#searchBox').css('color', inactive_color);
	                $('#searchBox').val(texto_default);
	            }
	        });
	        $('#searchform').submit(function () {
	            if (trim($('#searchBox').val()) == '' || $('#searchBox').val() == texto_default) {
	                return false;
	            }
	        });
	    });

		$(document).ready(function () {
			var currentPosition = 0;
			var slideWidth = 960;
			var slides = $('.slide');
			var numberOfSlides = slides.length;

			// Remove scrollbar in JS
			$('#slidesContainer').css('overflow', 'hidden');

			// Wrap all .slides with #slideInner div
			slides.wrapAll('<div id="slideInner"></div>')
			// Float left to display horizontally, readjust .slides width
	            .css({
	            	'float': 'left',
	            	'width': slideWidth
	            });

			// Set #slideInner width equal to total width of all slides
			$('#slideInner').css('width', slideWidth * numberOfSlides);

			// Insert controls in the DOM
			$('#slideshow').prepend('<span class="control" id="leftControl">Clicking moves left</span>').append('<span class="control" id="rightControl">Clicking moves right</span>');

			// Hide left arrow control on first load
			manageControls(currentPosition);

			// Create event listeners for .controls clicks
			$('.control').bind('click', function () {
				// Determine new position
				currentPosition = ($(this).attr('id') == 'rightControl') ? currentPosition + 1 : currentPosition - 1;
				// Hide / show controls
				manageControls(currentPosition);
				// Move slideInner using margin-left
				$('#slideInner').animate({
					'marginLeft': slideWidth * (-currentPosition)
				});
			});

			$('.glosarioLink').tooltip({
				track: true,
				delay: 0,
				showURL: false,
				showBody: " - ",
				extraClass: "glosarioLink",
				bodyHandler: function () {
				    var link = $(this);
				    var versionid = link.attr('id').split('-')[1];
				    //alert('version:' + versionid);

				    if (versionid == '0') {
				        return false;
				    }

				    if (link.attr('rel') == '') {
						$.ajax({ url: '/norma/obtenerdefinicion/' + versionid,
							async: false,
							success: function (result) {
								link.attr('rel', result);
							}

						});
					}
					return $(this).attr('rel');
				}
			});
			$('.lightbox').live('click', function () {
				$.fn.colorbox({
					href: $(this).attr('rel')
				});
			});
			// manageControls: Hides and Shows controls depending on currentPosition
			function manageControls(position) {
				// Hide left arrow if position is first slide
				if (position == 0) { $('#leftControl').hide() } else { $('#leftControl').show() }
				// Hide right arrow if position is last slide
				if (position == numberOfSlides - 1) { $('#rightControl').hide() } else { $('#rightControl').show() }
			}

		});
	</script>
</head>
<body>

    <div id="fb-root"></div>
    <script type="text/javascript">
        var fbApiInit = false;

        window.fbAsyncInit = function () {
            FB.init({
                appId: '130579883704247', // App ID
                status: true, // check login status
                cookie: true, // enable cookies to allow the server to access the session
                oauth: true, // enable OAuth 2.0
                xfbml: true  // parse XFBML
            });

            fbApiInit = true;

            /*FB.Event.subscribe('auth.authResponseChange', function (response) {
            fbAuthChange();
            });*/

        };
        // Load the SDK Asynchronously
        (function (d) {
            var js, id = 'facebook-jssdk';
            if (d.getElementById(id)) { return; }
            js = d.createElement('script');
            js.id = id;
            js.async = true;
            js.src = "//connect.facebook.net/en_US/all.js";
            d.getElementsByTagName('head')[0].appendChild(js);
        } (document));

        function initLogin() {
            FB.login(
                function (response) {
                    if (response.authResponse) {    //facebook login ok
                        $('#at').val(response.authResponse.accessToken);
                        $('#logonform').submit();

                    }
                }
            );
        }

    </script>

	<div class="contenedor">
		<div class="contenedor-header">
			<div class="topheader">
				<div class="logo_codensa">
                    <img src="../../../themes/websitelikinormas/includes/style/images/codensatop.jpg" alt="" usemap="#map1" />
                    <map id="map1" name="map1">
                        <area coords="0,0,149,35" href="http://www.codensa.com.co/" target="_blank" alt="" />
                    </map>
                </div>
				<a class="logo_emgesa" href="http://www.endesa.com/" target="_blank"><img src="../../../themes/websitelikinormas/includes/style/images/endesatop.jpg" alt="" /></a>
			</div>
			<div class="header">
				<a class="logo_likinormas" href="../../../index.html"><img src="../../../themes/websitelikinormas/includes/style/images/logo_likinormas.jpg" alt="" />
				</a>
				<div class="div_line">
				</div>
				<div class="slogan">
					Siempre es más fácil conocer las normas ENEL-CODENSA</div>
			</div>
<div style="position: absolute; top: -999px;left: -999px;">Rolex Rolex gold watch, compared with ordinary materials, gold watches are often expensive, but the <a href="http://www.juliatoms.co.uk">replica rolex</a> gold watch has the role of <a href="http://www.replicawatchlondon.co.uk">swiss replica watches</a> hedging, so that it often becomes the first choice for collectors. The gold watch has value in the world, largely because the <a href="http://www.drhaushka.co.uk">omega replica</a> watch brand launched a commemorative limited edition watch or a <a href="http://hublotreplicawatches.webmium.com">replica hublot</a> complex movement process or artistic attainments deep watches, mostly preferred gold precious metals such material. These watches tend to have a strong hedging function, therefore, Rolex Rolex gold watch reputation.</div>
			<div class="banner">
				<div id="slideshow">
					<!-- Slideshow HTML -->
					<div id="slidesContainer">
						<!-- <div class="slide">
                            <a href="http://www.codensa.com.co/empresas/nuevas-conexiones/solicitud-de-recibo-de-obra" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_0.png" alt="" />
                            </a>
						</div> -->
						<div class="slide">
							    <img src="../../../themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_2.png" alt="" />
						</div>
						<!-- <div class="slide">
                            <a href="http://gestionomienergia.micodensa.com/?CodMenu=4" target="_blank">
							    <img src="/themes/websitelikinormas/includes/style/images/BANNER_LIKINORMAS_1.jpg" alt="" />
                            </a>
						</div> -->
					</div>
					<!-- Slideshow HTML -->
				</div>
			</div>
		</div>
		<div class="cuerpo">
			<div class="lateral">
<script type="text/javascript">
	function logon(email, password) {
		
        if (email == '' || password == '') {
            $('#logon-form').submit();
        } else {
            $.ajax({
                url: '/Usuario/LogOnPost',
                data: { email: email, password: password, returnurl: document.location.href },
                cache: false,
                success: function (result) {
                    if (result == 'ok') {
                        $('#logon-form').submit();
                    } else {
                        $('#logonerror').html('Email o contraseña incorrectos');
                    }
                }
            });
        }
    }
    function keyPressEvent(event) {
        if (event.keyCode == '13') {
            logon($('#logon_email').val(), $('#logon_password').val()); //, $('#rememberMe').is(':checked')
        }
    };

    function getCurrentUrl() {
        var pre = '/Usuario/Registro';
        var returnUrl = window.parent.location.href;
        return pre + '?returnUrl=' + returnUrl;
    }
</script>
<form action="https://likinormas.micodensa.com/usuario/LogOnAuthenticate" id="logon-form" method="post"><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1598" />    <div class="login_box">
        <div class="loginsub">
            <div class="texto_login">
                Correo electrónico</div>
            <input class="campo" data-val="true" data-val-length="The field Email must be a string with a maximum length of 255." data-val-length-max="255" data-val-regex="Email no v&amp;#225;lido" data-val-regex-pattern="^[A-Za-z0-9._%+-]+@[A-Za-z0-9.-]+\.[A-Za-z]{2,6}$" data-val-required="El Email es requerido" id="logon_email" maxlength="255" name="Email" size="25" type="text" value="" />
            <span class="field-validation-valid" data-valmsg-for="Email" data-valmsg-replace="true"></span>
        </div>
        <div class="loginsub">
            <div class="texto_login">
                Clave</div>
            <input class="campo" id="logon_password" name="password" onkeypress="javascript:keyPressEvent(event)" size="25" type="password" value="" />
            <span class="field-validation-valid" data-valmsg-for="password" data-valmsg-replace="true"></span>
        </div>
        <span id="logonerror" class="logonerror"></span>
        <div class="clear">
        </div>
        <div class="loginsub">
            <div class="boton" onclick="javascript:logon($('#logon_email').val(),$('#logon_password').val())">
                Ingresar</div>
            <div class="espaciado_hor">
            </div>
            <div class="divfb_bot">
                <div class="fb_bot">
                    <fb:login-button size="small" show-faces="false" width="200" max-rows="1" onlogin="initLogin()">
                        <fb:intl>Ingresa con Facebook</fb:intl>
                    </fb:login-button>
                </div>
            </div>
        </div>
        <div class="loginsub">
            <div class="clear">
            </div>
            <div class="ico_op">
            </div>
            <a class="log_op1" href="../../../Usuario/Registro%3FReturnUrl=%252FNorma%252FDetalles%252F1598.html">
                Registrarme</a>
            <div class="ico_op">
            </div>
            <a class="log_op1" onclick="javascript:openContent('/usuario/Recordar', {innerWidth:400,innerHeight:210}, function () { }, true)" href="javascript:void(0)">
                Recordar contraseña</a>
        </div>
    </div>
</form>    <div style="display: none">
<form action="https://likinormas.micodensa.com/usuario/logon/1598" id="logonform" method="post"><input id="at" name="at" type="hidden" value="" /><input id="returnUrl" name="returnUrl" type="hidden" value="/Norma/Detalles/1598" /></form>    </div>
				<div id="menu-principal">
					<ul class="navegador">
<li><a alt="Home de LikiNormas" class="" href="../../../Home.html" id="m2" innerHtml="Inicio" onclick="" target="_self" title="Home de LikiNormas">Inicio</a></li><li><a alt="Contiene las categorías de normas técnicas" class="" href="javascript:void(0)" id="menu_4" innerHtml="Normas técnicas" onclick="javascript:showSubmenu(4)" target="_self" title="Contiene las categorías de normas técnicas">Normas técnicas</a></li><li><a alt="Contiene categorías de especificaciones técnicas" class="" href="javascript:void(0)" id="menu_5" innerHtml="Especificaciones técnicas locales" onclick="javascript:showSubmenu(5)" target="_self" title="Contiene categorías de especificaciones técnicas">Especificaciones técnicas locales</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/normas-electricas-corporativas.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=normas_electricas_corporativas" id="m8" innerHtml="Especificaciones técnicas corporativas" onclick="" target="_self" title="">Especificaciones técnicas corporativas</a></li><li><a alt="Portal Constructores" class="" href="https://www.enel.com.co/es/conoce-enel/acceso-portal-de-compras-grupo-enel.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=portal_constructores" id="m5" innerHtml="Portal Constructores" onclick="" target="_self" title="Portal Constructores">Portal Constructores</a></li><li><a alt="" class="" href="https://www.enel.com.co/es/empresas/enel-codensa/conexiones-electrica/radicacion-proyectos-conexion.html?utm_source=pagina_likinormas&amp;utm_medium=link&amp;utm_campaign=radicacion_proyectos_conexion" id="m9" innerHtml="Radicación de diseños eléctricos" onclick="" target="_self" title="">Radicación de diseños eléctricos</a></li><li><a alt="Formulario de contacto" class="" href="https://likinormas.micodensa.com/likinormasContacto" id="m6" innerHtml="Contáctenos" onclick="" target="_self" title="Formulario de contacto">Contáctenos</a></li>



					</ul>
				</div>
			</div>
			<div class="contenido">
				<div class="search_box">
					<div class="formbus">
<form action="https://likinormas.micodensa.com/Home/SearchList" id="searchform" method="get">							<input name="searchBox" type="text" class="search_in" id="searchBox" maxlength="100"/>
							<a href="javascript:void(0)" onclick="javascript:$('#searchform').submit()">
                                <img class="ico_search" src="../../../themes/websitelikinormas/includes/style/images/buscar.jpg" width="41" height="33" alt="" />
                            </a>
</form>						<a class="search_link" href="../../../Home/SearchList%3Fadvanced=True.html">Busqueda avanzada</a>
					</div>
				</div>
				

	<script type="text/javascript">
		$(document).ready(function () {
			showSubmenu('4', '106');
		});
	</script>
<div class="internas">
	<div class="categoria">
		<div class="ico_cat">
		</div>
		Norma t&#233;cnica
	</div>
	<h1>Generalidades 7.4.2 Formas para medir la energ&#237;a seg&#250;n la carga contratada</h1>
	<div class="caja_texto wikiformat">
		<div class="lateral_der_articulo">
			<div class="modulo">
				<div class="titu_modulo">
					Datos adicionales
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Número de la norma</div>
					<div class="caracteristicas">Generalidades 7.4.2 </div>
				</div>
				<div class="modulo_contenido">
					<div class="subtitulos_internos">
						Fecha de vigencia</div>
					<div class="caracteristicas">20/01/2017</div>
				</div>
			</div>
			<div class="modulo">
				<div class="titu_modulo">
					Herramientas adicionales
				</div>
				<div class="modulo_contenido">
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion1">
						</div>
		    				<a target="_blank" href="../../../Home/DownloadPDF/1598">Descargar archivo</a>
					</div>
					<!--<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion3">
						</div>
						<a class="printcontentpage" onclick="pintContent('.caja_texto')">Imprimir</a>
					</div>-->
					<div class="herramienta-opcion">
						<div class="ico-herramienta-opcion4">
						</div>
						<a class="sendpagebyemail" href="javascript:void(0)" onclick="javascript:openContent('/Home/EnviarEmail?contenturl=%2FNorma%2FDetalles%2F1598&amp;nodoid=1598', {innerWidth:450,innerHeight:500}, function () { }, true)">Compartir</a>
					</div>
				</div>
			</div>
			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>

    <div class="modulo">
        <div class="titu_modulo">
            Relacionados
        </div>
            <div class="modulo_contenido" style="">
                <div class="subtitulos_internos">
                    <a href="../acometidas_electricas/ae200_diagrama_unifilar_acometidas_tableros.html">AE200 Diagrama unifilar para acometidas y tableros</a>
                </div>
                    <div class="relacionadotipo">Norma t&#233;cnica</div>
            </div>
    </div>

			
<script type="text/javascript">
    $(document).ready(function () {
        $('#modulo_vermas').click(function (event) {
            $(this).hide();
            $('.modulo_contenido').show('fast');
            return false;
        });
    });
</script>


		</div>
            <ul class="headings">
                <li style="float:none;font-weight:bold;color:#000; text-align:center;"><span>Contenido</span> <a id="indexitemocultar" class="ocultar" href="javascript:void(0)" onclick="javascript:changeIndexView('indexitemocultar')">Ocultar</a></li>
                    <li class="indexitem"><a class="head_h2" href="generalidades_7_4_2_formas_medir_energia.html#heading_0">7.4.2. FORMAS PARA MEDIR LA ENERG&#205;A DE ACUERDO CON LA CARGA</a></li>
                    <li class="indexitem"><a class="head_h3" href="generalidades_7_4_2_formas_medir_energia.html#heading_1">7.4.2.1. L&#205;MITES DE CARGA PARA MEDICI&#211;N DIRECTA</a></li>
                    <li class="indexitem"><a class="head_h3" href="generalidades_7_4_2_formas_medir_energia.html#heading_2">7.4.2.2. L&#205;MITES DE CARGA PARA MEDICI&#211;N INDIRECTA EN B.T.</a></li>
                    <li class="indexitem"><a class="head_h3" href="generalidades_7_4_2_formas_medir_energia.html#heading_3">7.4.2.3. L&#205;MITES DE CARGA PARA MEDICI&#211;N INDIRECTA</a></li>
            </ul>
        <div style="clear:left;"></div>
		<h2 id="heading_0" >7.4.2. FORMAS PARA MEDIR LA ENERG&#205;A DE ACUERDO CON LA <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-113" class="externalLink  glosarioLink">CARGA</a></h2>
Para servicios cuya <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-113" class="externalLink  glosarioLink">carga</a> requerida sea inferior a cincuenta y cinco (55) kW, la medida se realizar&#225; en <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> (nivel 1) con medidores de energ&#237;a electr&#243;nicos con clase de exactitud igual o mejor a 1, en conexi&#243;n directa o semidirecta por medio de transformadores de corriente con clase de exactitud igual o mejor a 0.5S. Estos equipos pueden ser multirango en <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> hasta 480 V.<br /><br />Para cargas iguales o superiores a cincuenta y cinco (55) kW, e inferiores a trescientos (300) kW, la medida se realizar&#225; en <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-98" class="externalLink  glosarioLink">baja tensi&#243;n</a> (nivel 1) con medidores de energ&#237;a electr&#243;nicos y transformadores de corriente con clase de exactitud igual o mejor a 0.5S. Como m&#237;nimo deben registrar la siguiente informaci&#243;n:<br />
<ul><li><a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-186" class="externalLink  glosarioLink">Energ&#237;a Activa</a></li>
<li><a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-187" class="externalLink  glosarioLink">Energ&#237;a Reactiva</a></li>
<li>Perfil de <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-113" class="externalLink  glosarioLink">carga</a></li>
<li>Medici&#243;n bidireccional</li>
<li>Doble tarifa</li>
<li>Multirango en <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> hasta 480 V</li></ul>
<br />Tambi&#233;n debe poseer puerto de comunicaciones RS232, RS485 y/o Ethernet<br /><br />Para cargas superiores a 300kW, la medida se realizar&#225; en <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-277" class="externalLink  glosarioLink">media tensi&#243;n</a> (nivel 2 o 3) con medidores de energ&#237;a electr&#243;nicos y transformadores de corriente con clase de exactitud igual o mejor a 0.2S, y transformadores de <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> con clase de exactitud igual o mejor a 0.2. Como m&#237;nimo deben registrar la siguiente informaci&#243;n:
<ul><li><a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-186" class="externalLink  glosarioLink">Energ&#237;a Activa</a></li>
<li><a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-187" class="externalLink  glosarioLink">Energ&#237;a Reactiva</a></li>
<li>Perfil de <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-113" class="externalLink  glosarioLink">carga</a></li>
<li>Perfil de instrumentaci&#243;n</li>
<li>Demanda m&#225;xima</li>
<li>Medici&#243;n bidireccional</li>
<li>Doble tarifa</li>
<li>Multirango en <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> hasta 480 V</li></ul>
<br /> Tambi&#233;n debe poseer puerto de comunicaciones RS232, RS485 y/o Ethernet<br /><br />La conexi&#243;n indirecta (con CT&#180;s y PT’s) se debe realizar solo en tres (3) elementos.<br /><br />Se podr&#225; realizar medici&#243;n en nivel de <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> 2 o 3 para cargas menores a 300kW, con aprobaci&#243;n previa de CODENSA S.A. ESP para cada caso en particular. <br />
<h3 id="heading_1" >7.4.2.1. L&#205;MITES DE <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-113" class="externalLink  glosarioLink">CARGA</a> PARA MEDICI&#211;N DIRECTA</h3>
En la selecci&#243;n de los conductores de la <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-72" class="externalLink  glosarioLink">acometida</a>, debe tenerse en cuenta que cumpla con los requerimientos de ca&#237;da m&#225;xima de <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a> de acuerdo con la norma <a href="../acometidas_electricas/ae200_diagrama_unifilar_acometidas_tableros.html" class="externalLink">AE 200<span class="externalLinkIcon"></span></a>. En las siguientes tablas se se&#241;alan los calibres m&#237;nimos a utilizar.<br /><table><tr><td colspan="1" rowspan="3" style="width:20px;height:100px;text-align:center"><b>No.</b></td><td colspan="1" rowspan="3" style="width:170px;text-align:center"><b><a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-363" class="externalLink  glosarioLink">Sistema</a> de Alimentaci&#243;n</b></td><td colspan="1" rowspan="3" style="width:130px;text-align:center"><b><a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-384" class="externalLink  glosarioLink">Tensi&#243;n nominal</a> y corriente b&#225;sica del medidor</b></td><td colspan="1" rowspan="3" style="width:90px;text-align:center"><b>Corriente m&#225;xima del medidor (A)</b></td><td colspan="1" rowspan="3" style="width:200px;text-align:center"><b>Calibre m&#237;nimo de la <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> conductor de cobre AWG (mm&#178;)</b></td><td colspan="3" rowspan="1" style="width:180px;text-align:center"><b>Capacidad del Conductor (A)</b></td></tr>
<tr><td colspan="2" rowspan="1" style="width:90px;height:25px;text-align:center"><b>Monopolar (subterr&#225;neo)</b></td><td colspan="1" rowspan="2" style="width:90px;text-align:center"><b>Antifraude o trenzado (A&#233;reo)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:25px;text-align:center"><b>THW (75&#176;C)</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>THWN-2 (90&#176;C)</b></td></tr>
<tr><td colspan="1" rowspan="3" style="height:25px;text-align:center">1</td><td colspan="1" rowspan="3" style=""><a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-284" class="externalLink  glosarioLink">Monof&#225;sico</a> bifilar 120 V</td><td colspan="1" rowspan="1" style="text-align:center">1 x 120 V - 10 A</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center">2 x 4 (2 x 16)</td><td colspan="1" rowspan="1" style="text-align:center">76</td><td colspan="1" rowspan="1" style="text-align:center">95</td><td colspan="1" rowspan="1" style="text-align:center">71</td></tr>
<tr><td colspan="1" rowspan="1" style="height:15px;text-align:center">1 x 120 V - 15 A</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center">2 x 6 (2 x 10)</td><td colspan="1" rowspan="1" style="text-align:center">65</td><td colspan="1" rowspan="1" style="text-align:center">75</td><td colspan="1" rowspan="1" style="text-align:center">52</td></tr>
<tr><td colspan="1" rowspan="1" style="width:104px;height:16px;"> </td><td colspan="1" rowspan="1" style=""> </td><td colspan="1" rowspan="1" style="text-align:center">2 x 8 (2 x 6)</td><td colspan="1" rowspan="1" style="text-align:center">50</td><td colspan="1" rowspan="1" style="text-align:center">55</td><td colspan="1" rowspan="1" style="text-align:center">38</td></tr>
<tr><td colspan="1" rowspan="3" style="height:24px;text-align:center">2</td><td colspan="1" rowspan="3" style="">Bif&#225;sico trifilar 120/208 V</td><td colspan="1" rowspan="1" style="text-align:center">2 x 120/208 V - 10 A </td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center">2 x 4 + 1 x 6 (3 x 16)</td><td colspan="1" rowspan="1" style="text-align:center">85</td><td colspan="1" rowspan="1" style="text-align:center">95</td><td colspan="1" rowspan="1" style="text-align:center">71</td></tr>
<tr><td colspan="1" rowspan="1" style="height:24px;text-align:center">2 x 120/208V - 15A</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center">2 x 6 + 1 x 8 (3 x 10)</td><td colspan="1" rowspan="1" style="text-align:center">65</td><td colspan="1" rowspan="1" style="text-align:center">75</td><td colspan="1" rowspan="1" style="text-align:center">52</td></tr>
<tr><td colspan="1" rowspan="1" style="width:85px;height:16px;"> </td><td colspan="1" rowspan="1" style="width:104px;"> </td><td colspan="1" rowspan="1" style="text-align:center">2 x 8 + 1 x 10 (3 x 6)</td><td colspan="1" rowspan="1" style="text-align:center">50</td><td colspan="1" rowspan="1" style="text-align:center">55</td><td colspan="1" rowspan="1" style="text-align:center">38</td></tr>
<tr><td colspan="1" rowspan="3" style="height:24px;text-align:center">3</td><td colspan="1" rowspan="3" style="">Trif&#225;sico tetrafilar 120/208 V</td><td colspan="1" rowspan="1" style="text-align:center">3 x 120/208V - 10A </td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="1" style="text-align:center">3 x 4 <span class="codeInline">+</span> 1 x 6 (4 x 16)</td><td colspan="1" rowspan="1" style="text-align:center">85</td><td colspan="1" rowspan="1" style="text-align:center">95</td><td colspan="1" rowspan="1" style="text-align:center">91</td></tr>
<tr><td colspan="1" rowspan="1" style="height:24px;text-align:center">3 x 120/208 V - 15 A</td><td colspan="1" rowspan="1" style="text-align:center">120</td><td colspan="1" rowspan="1" style="text-align:center">3 x 6 + 1 x 8 (4 x 10)</td><td colspan="1" rowspan="1" style="text-align:center">65</td><td colspan="1" rowspan="1" style="text-align:center">75</td><td colspan="1" rowspan="1" style="text-align:center">69</td></tr>
<tr><td colspan="1" rowspan="1" style="width:85px;height:16px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:104px;"> </td><td colspan="1" rowspan="1" style="text-align:center">3 x 8 + 1 x 10 (4 x 6)</td><td colspan="1" rowspan="1" style="text-align:center">50</td><td colspan="1" rowspan="1" style="text-align:center">55</td><td colspan="1" rowspan="1" style="text-align:center">53</td></tr>
<tr><td colspan="1" rowspan="2" style="height:24px;text-align:center">4</td><td colspan="1" rowspan="2" style="">Trif&#225;sico tetrafilar 120/208 V</td><td colspan="1" rowspan="2" style="text-align:center">3 x 120/208 V - 50 A</td><td colspan="1" rowspan="2" style="text-align:center">150</td><td colspan="1" rowspan="1" style="text-align:center">3 x 1/0 <span class="codeInline">+</span> 1 x 2 (3 x 70+1 x 35) </td><td colspan="1" rowspan="2" style="text-align:center">150</td><td colspan="1" rowspan="1" style="text-align:center">170</td><td colspan="1" rowspan="2" style="text-align:center">---</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">3 x 2 <span class="codeInline">+</span> 1 x 4 (3 x 35 + 1 x 15)</td><td colspan="1" rowspan="1" style="text-align:center">130</td></tr>
<tr><td colspan="1" rowspan="2" style="height:24px;text-align:center">5</td><td colspan="1" rowspan="2" style="">Trif&#225;sico tetrafilar 277/480 V</td><td colspan="1" rowspan="1" style="text-align:center">3 x 277/480 V - 10 A </td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="2" style="text-align:center">3 x 4 <span class="codeInline">+</span> 1 x 6 (4 x 16)</td><td colspan="1" rowspan="2" style="text-align:center">85</td><td colspan="1" rowspan="2" style="text-align:center">95</td><td colspan="1" rowspan="2" style="text-align:center">91</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">3 x 277/480 V - 15 A</td><td colspan="1" rowspan="1" style="text-align:center">120</td></tr>
<tr><td colspan="1" rowspan="2" style="height:24px;text-align:center">6</td><td colspan="1" rowspan="2" style="">Trif&#225;sico tetrafilar 220/380V</td><td colspan="1" rowspan="1" style="text-align:center">3 x 220/380 V – 10 A</td><td colspan="1" rowspan="1" style="text-align:center">100</td><td colspan="1" rowspan="2" style="text-align:center">3 x 4 <span class="codeInline">+</span> 1 x 6 (4 x 16)</td><td colspan="1" rowspan="2" style="text-align:center">85</td><td colspan="1" rowspan="2" style="text-align:center">95</td><td colspan="1" rowspan="2" style="text-align:center">91</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">3 x 220/380 V – 15 A</td><td colspan="1" rowspan="1" style="text-align:center">120</td></tr></table><br />
<h3 id="heading_2" >7.4.2.2. L&#205;MITES DE <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-113" class="externalLink  glosarioLink">CARGA</a> PARA MEDICI&#211;N INDIRECTA EN B.T.</h3>
<b>7.4.2.2.1. CARGAS ALIMENTADAS CON TRANSFORMADOR DE DISTRIBUCI&#211;N DE USO DEDICADO Y MEDIDA EN B.T.: 120/208 V</b><br /><table><tr><td colspan="1" rowspan="2" style="width:20px;height:24px;text-align:center"><b>No.</b></td><td colspan="1" rowspan="2" style="width:110px;text-align:center"><b>Capacidad del transformador (kVA)</b></td><td colspan="1" rowspan="2" style="width:90px;text-align:center"><b>Corriente <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> B.T. (A)</b></td><td colspan="1" rowspan="2" style="width:120px;text-align:center"><b>Transformadores de Corriente</b></td><td colspan="1" rowspan="2" style="width:160px;text-align:center"><b>Tensiones y corrientes nominales del medidor</b></td><td colspan="2" rowspan="1" style="width:220px;text-align:center"><b>Calibre m&#237;nimo de <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> Cobre</b></td></tr>
<tr><td colspan="1" rowspan="1" style="width:110px;height:26px;text-align:center"><b>THW (75&#176;C)</b></td><td colspan="1" rowspan="1" style="width:110px;text-align:center"><b>THWN-2 (90&#176;C)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">75</td><td colspan="1" rowspan="1" style="text-align:center">208</td><td colspan="1" rowspan="1" style="text-align:center">3 x 200:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 120/208 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">3 x 4/0 + 1 x 2/0</td><td colspan="1" rowspan="1" style="text-align:center">3 x 4/0 <span class="codeInline">+</span> 1 x 2/0</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">112,5</td><td colspan="1" rowspan="1" style="text-align:center">312</td><td colspan="1" rowspan="1" style="text-align:center">3 x 300:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 120/208 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">3 x 500 + 1 x 250</td><td colspan="1" rowspan="1" style="text-align:center">3 x 350 <span class="codeInline">+</span> 1 x 4/0</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">150</td><td colspan="1" rowspan="1" style="text-align:center">416</td><td colspan="1" rowspan="1" style="text-align:center">3 x 400:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 120/208 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">6 x 4/0 + 3 x 4/0</td><td colspan="1" rowspan="1" style="text-align:center">3 x 500 <span class="codeInline">+</span> 1 x 250</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">225</td><td colspan="1" rowspan="1" style="text-align:center">624</td><td colspan="1" rowspan="1" style="text-align:center">3 x 600:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 120/208 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">6 x 350 + 3 x 250</td><td colspan="1" rowspan="1" style="text-align:center">6 x 350 <span class="codeInline">+</span> 3 x 250</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5</td><td colspan="1" rowspan="1" style="text-align:center">300</td><td colspan="1" rowspan="1" style="text-align:center">832</td><td colspan="1" rowspan="1" style="text-align:center">3 x 800:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 120/208 V 5 A</td><td colspan="1" rowspan="1" style="width:64px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:67px;text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center">400</td><td colspan="1" rowspan="1" style="text-align:center">1111</td><td colspan="1" rowspan="1" style="text-align:center">3 x 1000:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 120/208 V 5 A</td><td colspan="1" rowspan="1" style="width:64px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:67px;text-align:center"> </td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">7</td><td colspan="1" rowspan="1" style="text-align:center">500</td><td colspan="1" rowspan="1" style="text-align:center">1388</td><td colspan="1" rowspan="1" style="text-align:center">3 x 1200:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 120/208 V 5 A</td><td colspan="1" rowspan="1" style="width:64px;text-align:center"> </td><td colspan="1" rowspan="1" style="width:67px;text-align:center"> </td></tr></table><br /><br /><b>7.4.2.2.2. CARGAS ALIMENTADAS CON TRANSFORMADORES DE DISTRIBUCI&#211;N DE USO DEDICADO Y MEDIDA EN <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-98" class="externalLink  glosarioLink">BAJA TENSI&#211;N</a>: 277/480 V</b><br /><table><tr><td colspan="1" rowspan="2" style="width:20px;height:24px;text-align:center"><b>No.</b></td><td colspan="1" rowspan="2" style="width:110px;text-align:center"><b>Capacidad del transformador (kVA)</b></td><td colspan="1" rowspan="2" style="width:90px;text-align:center"><b>Corriente <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> B.T.(A)</b></td><td colspan="1" rowspan="2" style="width:120px;text-align:center"><b>Transformadores de Corriente</b></td><td colspan="1" rowspan="2" style="width:160px;text-align:center"><b>Tensiones y corrientes nominales del medidor</b></td><td colspan="2" rowspan="1" style="width:220px;text-align:center"><b>Calibre m&#237;nimo de <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-72" class="externalLink  glosarioLink">acometida</a> Cobre </b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:26px;text-align:center"><b>THW (75&#176;C)</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>THWN-2 (90&#176;C)</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">75</td><td colspan="1" rowspan="1" style="text-align:center">90</td><td colspan="1" rowspan="1" style="text-align:center">3 x 100:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 277/480 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">3 x 2 + 1 x 4</td><td colspan="1" rowspan="1" style="text-align:center">3 x 4 <span class="codeInline">+</span> 1 x 6</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">112,5</td><td colspan="1" rowspan="1" style="text-align:center">135</td><td colspan="1" rowspan="1" style="text-align:center">3 x 200:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 277/480 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">3 x 1/0 + 1 x 2</td><td colspan="1" rowspan="1" style="text-align:center">3 x 1/0 <span class="codeInline">+</span> 1 x 2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">150</td><td colspan="1" rowspan="1" style="text-align:center">180</td><td colspan="1" rowspan="1" style="text-align:center">3 x 200:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 277/480 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">3 x 4/0 <span class="codeInline">+</span> 1 x 2/0</td><td colspan="1" rowspan="1" style="text-align:center">3 x 2/0 <span class="codeInline">+</span> 1 x 2</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">225</td><td colspan="1" rowspan="1" style="text-align:center">271</td><td colspan="1" rowspan="1" style="text-align:center">3 x 300:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 277/480 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">3 x 350 <span class="codeInline">+</span> 1 x 4/0</td><td colspan="1" rowspan="1" style="text-align:center">3 x 250 <span class="codeInline">+</span> 1 x 4/0</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5</td><td colspan="1" rowspan="1" style="text-align:center">300</td><td colspan="1" rowspan="1" style="text-align:center">360</td><td colspan="1" rowspan="1" style="text-align:center">3 x 400:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 277/480 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">3 x 500 <span class="codeInline">+</span> 1 x 300</td><td colspan="1" rowspan="1" style="text-align:center">3 x 500 + 1 x 300</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center">400</td><td colspan="1" rowspan="1" style="text-align:center">481</td><td colspan="1" rowspan="1" style="text-align:center">3 x 500:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 277/480 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">6 x 250 <span class="codeInline">+</span> 2 x 2/0</td><td colspan="1" rowspan="1" style="text-align:center">6 x 4/0 <span class="codeInline">+</span> 2 x 2/0</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">7</td><td colspan="1" rowspan="1" style="text-align:center">500</td><td colspan="1" rowspan="1" style="text-align:center">601</td><td colspan="1" rowspan="1" style="text-align:center">3 x 600:5</td><td colspan="1" rowspan="1" style="text-align:center">3 x 277/480 V 5 A</td><td colspan="1" rowspan="1" style="text-align:center">6 x 350 <span class="codeInline">+</span> 2 x 4/0</td><td colspan="1" rowspan="1" style="text-align:center">6 x 350 + 2 x 4/0</td></tr></table><br />
<h3 id="heading_3" >7.4.2.3. L&#205;MITES DE <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-113" class="externalLink  glosarioLink">CARGA</a> PARA MEDICI&#211;N INDIRECTA</h3>
<b>7.4.2.3.1. CARGAS ALIMENTADAS CON REDES DE M.T. (11,4 kV)</b><br /><table><tr><td colspan="1" rowspan="2" style="width:20px;height:29px;text-align:center"><b>No.</b></td><td colspan="1" rowspan="2" style="width:90px;text-align:center"><b>Capacidad de transformaci&#243;n (kVA)</b></td><td colspan="1" rowspan="2" style="width:90px;text-align:center"><b>Corriente primaria <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> (A)</b></td><td colspan="1" rowspan="2" style="width:104px;text-align:center"><b>Transformador de Corriente</b></td><td colspan="1" rowspan="1" style="width:80px;text-align:center"><b>Transformador de potencial</b></td><td colspan="1" rowspan="2" style="width:100px;text-align:center"><b>Medidor</b></td></tr>
<tr><td colspan="1" rowspan="1" style="width:80px;height:20px;text-align:center"><b>Tres elementos</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:24px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">112,5</td><td colspan="1" rowspan="1" style="text-align:center">5,7</td><td colspan="1" rowspan="1" style="text-align:center">5:5</td><td colspan="1" rowspan="10" style="text-align:center">  <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-1.jpg" src="../../../media/cache/images/250x70/wikiimages/2d31363536343830393239-54184-7-4-2-3-1.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:250px"></div></div></div> </td><td colspan="1" rowspan="10" style="text-align:center">3 x 58/100…277/480 V  5 A  Multirango en <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a></td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">150</td><td colspan="1" rowspan="1" style="text-align:center">7,6</td><td colspan="1" rowspan="1" style="text-align:center">7,5:5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">225</td><td colspan="1" rowspan="1" style="text-align:center">11,4</td><td colspan="1" rowspan="1" style="text-align:center">10:5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">300</td><td colspan="1" rowspan="1" style="text-align:center">15,2</td><td colspan="1" rowspan="1" style="text-align:center">15:5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:19px;text-align:center">5</td><td colspan="1" rowspan="1" style="text-align:center">400</td><td colspan="1" rowspan="1" style="text-align:center">20,3</td><td colspan="1" rowspan="1" style="text-align:center">20:5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">6</td><td colspan="1" rowspan="1" style="text-align:center">500</td><td colspan="1" rowspan="1" style="text-align:center">25,3</td><td colspan="1" rowspan="1" style="text-align:center">30:5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">7</td><td colspan="1" rowspan="1" style="text-align:center">600</td><td colspan="1" rowspan="1" style="text-align:center">31,9</td><td colspan="1" rowspan="1" style="text-align:center">30:5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">8</td><td colspan="1" rowspan="1" style="text-align:center">800</td><td colspan="1" rowspan="1" style="text-align:center">40,5</td><td colspan="1" rowspan="1" style="text-align:center">40:5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">9</td><td colspan="1" rowspan="1" style="text-align:center">1000</td><td colspan="1" rowspan="1" style="text-align:center">50</td><td colspan="1" rowspan="1" style="text-align:center">50:5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">10</td><td colspan="1" rowspan="1" style="text-align:center">1500</td><td colspan="1" rowspan="1" style="text-align:center">75</td><td colspan="1" rowspan="1" style="text-align:center">75:5</td></tr></table><br /><br /><b>7.4.2.3.2. CARGAS ALIMENTADAS CON REDES DE M.T. (13,2 kV)</b><br /><table><tr><td colspan="1" rowspan="1" style="width:27px;height:38px;text-align:center"><b>No.</b></td><td colspan="1" rowspan="1" style="width:82px;text-align:center"><b>Capacidad de transformaci&#243;n (kVA)</b></td><td colspan="1" rowspan="1" style="width:87px;text-align:center"><b>Corriente primaria <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> (A)</b></td><td colspan="1" rowspan="1" style="width:80px;text-align:center"><b>Transformador de Corriente</b></td><td colspan="1" rowspan="1" style="width:70px;text-align:center"><b>Transformador de potencial</b></td><td colspan="1" rowspan="1" style="width:90px;text-align:center"><b>Medidor</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:20px;text-align:center">1</td><td colspan="1" rowspan="1" style="text-align:center">400</td><td colspan="1" rowspan="1" style="text-align:center">17,5</td><td colspan="1" rowspan="1" style="text-align:center">20:5</td><td colspan="1" rowspan="4" style="text-align:center">  <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-2.jpg" src="../../../media/cache/images/250x70/wikiimages/383130303937353033-57137-7-4-2-3-2.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:250px"></div></div></div> </td><td colspan="1" rowspan="4" style="text-align:center">3 x 58/100…277/480 V  5 A Multirango en <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-377" class="externalLink  glosarioLink">tensi&#243;n</a></td></tr>
<tr><td colspan="1" rowspan="1" style="height:17px;text-align:center">2</td><td colspan="1" rowspan="1" style="text-align:center">500</td><td colspan="1" rowspan="1" style="text-align:center">21,87</td><td colspan="1" rowspan="1" style="text-align:center">20:5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">3</td><td colspan="1" rowspan="1" style="text-align:center">600</td><td colspan="1" rowspan="1" style="text-align:center">26,2</td><td colspan="1" rowspan="1" style="text-align:center">30:5</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">4</td><td colspan="1" rowspan="1" style="text-align:center">800</td><td colspan="1" rowspan="1" style="text-align:center">35</td><td colspan="1" rowspan="1" style="text-align:center">40:5</td></tr></table><br /><br /><b>7.4.2.3.3. CARGAS ALIMENTADAS CON LINEAS PRIMARIAS DE 34,5 kV</b><br /><table><tr><td colspan="1" rowspan="2" style="width:29px;height:32px;text-align:center"><b>No.</b></td><td colspan="1" rowspan="2" style="width:78px;text-align:center"><b>Capacidad de transformaci&#243;n kVA</b></td><td colspan="1" rowspan="2" style="width:79px;text-align:center"><b>Corriente primaria <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> (A)</b></td><td colspan="1" rowspan="2" style="width:85px;text-align:center"><b>Transformador de Corriente</b></td><td colspan="2" rowspan="1" style="width:86px;text-align:center"><b>Medida en tres elementos</b></td></tr>
<tr><td colspan="1" rowspan="1" style="height:28px;text-align:center"><b>Transformador de potencial</b></td><td colspan="1" rowspan="1" style="text-align:center"><b>Medidor</b></td></tr>
<tr><td colspan="1" rowspan="2" style="height:15px;text-align:center">1</td><td colspan="1" rowspan="2" style="text-align:center">500</td><td colspan="1" rowspan="2" style="text-align:center">8.3</td><td colspan="1" rowspan="2" style="text-align:center">10:5</td><td colspan="1" rowspan="2" style="text-align:center"> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-3.jpg" src="../../../media/cache/images/150x20/wikiimages/363736323037343535-18148-7-4-2-3-3.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:150px"></div></div></div> </td><td colspan="1" rowspan="1" style="text-align:center">3 x 115/200 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5A</td></tr>
<tr><td colspan="1" rowspan="2" style="height:15px;text-align:center">2</td><td colspan="1" rowspan="2" style="text-align:center">800</td><td colspan="1" rowspan="2" style="text-align:center">13.3</td><td colspan="1" rowspan="2" style="text-align:center">15:5</td><td colspan="1" rowspan="2" style="text-align:center"> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-3.jpg" src="../../../media/cache/images/150x20/wikiimages/363736323037343535-18148-7-4-2-3-3.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:150px"></div></div></div> </td><td colspan="1" rowspan="1" style="text-align:center">3 x 115/200 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5A</td></tr>
<tr><td colspan="1" rowspan="2" style="height:15px;text-align:center">3</td><td colspan="1" rowspan="2" style="text-align:center">1000</td><td colspan="1" rowspan="2" style="text-align:center">16.6</td><td colspan="1" rowspan="2" style="text-align:center">20:5</td><td colspan="1" rowspan="2" style="text-align:center"> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-3.jpg" src="../../../media/cache/images/150x20/wikiimages/363736323037343535-18148-7-4-2-3-3.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:150px"></div></div></div> </td><td colspan="1" rowspan="1" style="text-align:center">3 x 115/200 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5A</td></tr>
<tr><td colspan="1" rowspan="2" style="height:15px;text-align:center">4</td><td colspan="1" rowspan="2" style="text-align:center">1400</td><td colspan="1" rowspan="2" style="text-align:center">23,4</td><td colspan="1" rowspan="2" style="text-align:center">30:5</td><td colspan="1" rowspan="2" style="text-align:center"> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-3.jpg" src="../../../media/cache/images/150x20/wikiimages/363736323037343535-18148-7-4-2-3-3.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:150px"></div></div></div> </td><td colspan="1" rowspan="1" style="text-align:center">3 x 115/200 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5A</td></tr>
<tr><td colspan="1" rowspan="2" style="height:15px;text-align:center">5</td><td colspan="1" rowspan="2" style="text-align:center">1500</td><td colspan="1" rowspan="2" style="text-align:center">25,1</td><td colspan="1" rowspan="2" style="text-align:center">30:5</td><td colspan="1" rowspan="2" style="text-align:center"> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-3.jpg" src="../../../media/cache/images/150x20/wikiimages/363736323037343535-18148-7-4-2-3-3.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:150px"></div></div></div> </td><td colspan="1" rowspan="1" style="text-align:center">3 x 115/200 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5A</td></tr>
<tr><td colspan="1" rowspan="2" style="height:15px;text-align:center">6</td><td colspan="1" rowspan="2" style="text-align:center">2000</td><td colspan="1" rowspan="2" style="text-align:center">33,5</td><td colspan="1" rowspan="2" style="text-align:center">30:5</td><td colspan="1" rowspan="2" style="text-align:center"> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-3.jpg" src="../../../media/cache/images/150x20/wikiimages/363736323037343535-18148-7-4-2-3-3.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:150px"></div></div></div> </td><td colspan="1" rowspan="1" style="text-align:center">3 x 115/200 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5A</td></tr>
<tr><td colspan="1" rowspan="2" style="height:15px;text-align:center">7</td><td colspan="1" rowspan="2" style="text-align:center">3000</td><td colspan="1" rowspan="2" style="text-align:center">50</td><td colspan="1" rowspan="2" style="text-align:center">60:5</td><td colspan="1" rowspan="2" style="text-align:center"> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-3.jpg" src="../../../media/cache/images/150x20/wikiimages/363736323037343535-18148-7-4-2-3-3.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:150px"></div></div></div> </td><td colspan="1" rowspan="1" style="text-align:center">3 x 115/200 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5A</td></tr>
<tr><td colspan="1" rowspan="2" style="height:15px;text-align:center">8</td><td colspan="1" rowspan="2" style="text-align:center">4000</td><td colspan="1" rowspan="2" style="text-align:center">66,9</td><td colspan="1" rowspan="2" style="text-align:center">60:5</td><td colspan="1" rowspan="2" style="text-align:center"> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-3.jpg" src="../../../media/cache/images/150x20/wikiimages/363736323037343535-18148-7-4-2-3-3.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:150px"></div></div></div> </td><td colspan="1" rowspan="1" style="text-align:center">3 x 115/200 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5A</td></tr>
<tr><td colspan="1" rowspan="2" style="height:15px;text-align:center">9</td><td colspan="1" rowspan="2" style="text-align:center">5000</td><td colspan="1" rowspan="2" style="text-align:center">87,7</td><td colspan="1" rowspan="2" style="text-align:center">100:5</td><td colspan="1" rowspan="2" style="text-align:center"> <div class="contenedor_imagen_articulos"><div class="box_imagen_articulos"><div class="imagen_articulos"><img class="lightbox" rel="http://likinormas.micodensa.com/media/content/norma/1598/7-4-2-3-3.jpg" src="../../../media/cache/images/150x20/wikiimages/363736323037343535-18148-7-4-2-3-3.jpg" title=""  /></div><div class="texto_imagen_articulos" style="max-width:150px"></div></div></div> </td><td colspan="1" rowspan="1" style="text-align:center">3 x 115/200 V</td></tr>
<tr><td colspan="1" rowspan="1" style="height:16px;text-align:center">5A</td></tr></table><br /><br /><b>Para la definici&#243;n de I</b> <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> <b>y la I</b> m&#225;xima, <b>en los medidores de energ&#237;a, se deben tener en cuenta  que la corriente secundaria de los CT’s que utiliza CODENSA para grandes consumidores, es    5 A,  y como la m&#225;xima corriente permitida por los CT’s es del 120% equivalente a una I</b>m&#225;xima <b>del secundario de grandes consumidores, por consiguiente los valores fundamentales para la selecci&#243;n de un medidor en lo referente a la corriente son:</b><br /><br /><b>a)	I</b> m&#225;xima: <b>Corriente m&#225;xima. El mayor valor de corriente en la cual el medidor debe cumplir con su <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-351" class="externalLink  glosarioLink">requisito</a> de precisi&#243;n. Para CODENSA, I</b> m&#225;xima <b>= 6 A. o 10 A</b><br /><b>b)	I</b> <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-298" class="externalLink  glosarioLink">nominal</a>: <b>Valor de la corriente con el cual se fija el desempe&#241;o correspondiente de un medidor conectado a transformador. Para CODENSA, I</b> <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-298" class="externalLink  glosarioLink">nominal</a> <b>= 5</b>A<br /><br /><b>Para casos especiales como fronteras comerciales se utilizan:</b><br /><br /><b>I</b> m&#225;xima: <b>2A</b><br /><b>I</b> <a href="generalidades_7_4_2_formas_medir_energia.html#" id="version-298" class="externalLink  glosarioLink">nominal</a>: <b>1A</b><br />																
	</div>
	<div id="streamgrouped" class="streamgrouped">
		<script type="text/javascript">
        renderAction('streamgrouped', '/Stream/GroupedStream', { ct: 'Content', nodeid: 1598, userid: 0, page: 0, title: 'Actividad de Usuarios' }, false, function () { })
		</script>
	</div>
</div>

				<div class="footer">
					<div class="line-deco-footer">
					</div>
					<div class="box-text-footer">
						<div class="line-footer">
						</div>
						<div class="textofooter">
							<strong>CODENSA S.A. ESP</strong><br />
							Cra 13 A No. 93 - 66<br />
							Teléfono: 6016060</div>
						<div class="terminos">
							<strong>Términos y condiciones</strong><br />
							2011 CODENSA S.A. ESP - Todos los derechos reservados, all rights reserved.</div>
					</div>
				</div>
			</div>
		</div>
	</div>
 <script type="text/javascript">

      var _gaq = _gaq || [];
      _gaq.push(['_setAccount', 'UA-18088061-16']);
      _gaq.push(['_trackPageview']);

      (function () {
          var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
          ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
          var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
      })();
 
</script>

</body>
</html>
